            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_5024-5078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5024 ;
            SmartGrid:attachsTo :Bus_5078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_5025-5075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5025 ;
            SmartGrid:attachsTo :Bus_5075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_5025-5077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5025 ;
            SmartGrid:attachsTo :Bus_5077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_5026-5027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5026 ;
            SmartGrid:attachsTo :Bus_5027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_5026-5079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5026 ;
            SmartGrid:attachsTo :Bus_5079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_5027-5031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5027 ;
            SmartGrid:attachsTo :Bus_5031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_5027-5033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5027 ;
            SmartGrid:attachsTo :Bus_5033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_5028-5029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5028 ;
            SmartGrid:attachsTo :Bus_5029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_5028-5089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5028 ;
            SmartGrid:attachsTo :Bus_5089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_5029-5030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5029 ;
            SmartGrid:attachsTo :Bus_5030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_5029-5032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5029 ;
            SmartGrid:attachsTo :Bus_5032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_5030-5080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5030 ;
            SmartGrid:attachsTo :Bus_5080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_5030-5085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5030 ;
            SmartGrid:attachsTo :Bus_5085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_5031-5036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5031 ;
            SmartGrid:attachsTo :Bus_5036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_5031-5081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5031 ;
            SmartGrid:attachsTo :Bus_5081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_5032-5034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5032 ;
            SmartGrid:attachsTo :Bus_5034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_5032-5035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5032 ;
            SmartGrid:attachsTo :Bus_5035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_5033-5082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5033 ;
            SmartGrid:attachsTo :Bus_5082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_5033-5083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5033 ;
            SmartGrid:attachsTo :Bus_5083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_5034-5084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5034 ;
            SmartGrid:attachsTo :Bus_5084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_5034-5086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5034 ;
            SmartGrid:attachsTo :Bus_5086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_5035-5037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5035 ;
            SmartGrid:attachsTo :Bus_5037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_5035-5040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5035 ;
            SmartGrid:attachsTo :Bus_5040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_5036-5038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5036 ;
            SmartGrid:attachsTo :Bus_5038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_5036-5099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5036 ;
            SmartGrid:attachsTo :Bus_5099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_5037-5088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5037 ;
            SmartGrid:attachsTo :Bus_5088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_5037-5090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5037 ;
            SmartGrid:attachsTo :Bus_5090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_5038-5039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5038 ;
            SmartGrid:attachsTo :Bus_5039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_5038-5087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5038 ;
            SmartGrid:attachsTo :Bus_5087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_5039-5041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5039 ;
            SmartGrid:attachsTo :Bus_5041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_5039-5093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5039 ;
            SmartGrid:attachsTo :Bus_5093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_5040-5091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5040 ;
            SmartGrid:attachsTo :Bus_5091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_5040-5092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5040 ;
            SmartGrid:attachsTo :Bus_5092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_5041-5042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5041 ;
            SmartGrid:attachsTo :Bus_5042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_5041-5050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5041 ;
            SmartGrid:attachsTo :Bus_5050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_5042-5043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5042 ;
            SmartGrid:attachsTo :Bus_5043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_5042-5044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5042 ;
            SmartGrid:attachsTo :Bus_5044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_5043-5094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5043 ;
            SmartGrid:attachsTo :Bus_5094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_5043-5097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5043 ;
            SmartGrid:attachsTo :Bus_5097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_5044-5045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5044 ;
            SmartGrid:attachsTo :Bus_5045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_5044-5095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5044 ;
            SmartGrid:attachsTo :Bus_5095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_5045-5046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5045 ;
            SmartGrid:attachsTo :Bus_5046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_5045-5055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5045 ;
            SmartGrid:attachsTo :Bus_5055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_5046-5047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5046 ;
            SmartGrid:attachsTo :Bus_5047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_5046-5048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5046 ;
            SmartGrid:attachsTo :Bus_5048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_5047-5096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5047 ;
            SmartGrid:attachsTo :Bus_5096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_5047-5100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5047 ;
            SmartGrid:attachsTo :Bus_5100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_5048-5049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5048 ;
            SmartGrid:attachsTo :Bus_5049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_5048-5051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5048 ;
            SmartGrid:attachsTo :Bus_5051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_5049-5098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5049 ;
            SmartGrid:attachsTo :Bus_5098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_5049-5102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5049 ;
            SmartGrid:attachsTo :Bus_5102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_5050-5052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5050 ;
            SmartGrid:attachsTo :Bus_5052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_5050-5101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5050 ;
            SmartGrid:attachsTo :Bus_5101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_5051-5053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5051 ;
            SmartGrid:attachsTo :Bus_5053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_5051-5054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5051 ;
            SmartGrid:attachsTo :Bus_5054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_5052-5103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5052 ;
            SmartGrid:attachsTo :Bus_5103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_5052-5104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5052 ;
            SmartGrid:attachsTo :Bus_5104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_5053-5105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5053 ;
            SmartGrid:attachsTo :Bus_5105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_5053-5108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5053 ;
            SmartGrid:attachsTo :Bus_5108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_5054-5107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5054 ;
            SmartGrid:attachsTo :Bus_5107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_5054-5110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5054 ;
            SmartGrid:attachsTo :Bus_5110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_5055-5106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5055 ;
            SmartGrid:attachsTo :Bus_5106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_5055-5109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5055 ;
            SmartGrid:attachsTo :Bus_5109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_6001-6002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6001 ;
            SmartGrid:attachsTo :Bus_6002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_6002-6003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6002 ;
            SmartGrid:attachsTo :Bus_6003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_6002-6004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6002 ;
            SmartGrid:attachsTo :Bus_6004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_6003-6056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6003 ;
            SmartGrid:attachsTo :Bus_6056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_6003-6058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6003 ;
            SmartGrid:attachsTo :Bus_6058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_6004-6005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6004 ;
            SmartGrid:attachsTo :Bus_6005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_6004-6006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6004 ;
            SmartGrid:attachsTo :Bus_6006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_6005-6057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6005 ;
            SmartGrid:attachsTo :Bus_6057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_6005-6061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6005 ;
            SmartGrid:attachsTo :Bus_6061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_6006-6007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6006 ;
            SmartGrid:attachsTo :Bus_6007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_6006-6008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6006 ;
            SmartGrid:attachsTo :Bus_6008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_6007-6059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6007 ;
            SmartGrid:attachsTo :Bus_6059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_6007-6060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6007 ;
            SmartGrid:attachsTo :Bus_6060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_6008-6009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6008 ;
            SmartGrid:attachsTo :Bus_6009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_6008-6012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6008 ;
            SmartGrid:attachsTo :Bus_6012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_6009-6010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6009 ;
            SmartGrid:attachsTo :Bus_6010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_6009-6017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6009 ;
            SmartGrid:attachsTo :Bus_6017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_6010-6011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6010 ;
            SmartGrid:attachsTo :Bus_6011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_6010-6069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6010 ;
            SmartGrid:attachsTo :Bus_6069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_6011-6018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6011 ;
            SmartGrid:attachsTo :Bus_6018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_6011-6021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6011 ;
            SmartGrid:attachsTo :Bus_6021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_6012-6013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6012 ;
            SmartGrid:attachsTo :Bus_6013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_6012-6062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6012 ;
            SmartGrid:attachsTo :Bus_6062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_6013-6014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6013 ;
            SmartGrid:attachsTo :Bus_6014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_6013-6015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6013 ;
            SmartGrid:attachsTo :Bus_6015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_6014-6063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6014 ;
            SmartGrid:attachsTo :Bus_6063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_6014-6067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6014 ;
            SmartGrid:attachsTo :Bus_6067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_6015-6016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6015 ;
            SmartGrid:attachsTo :Bus_6016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_6015-6064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6015 ;
            SmartGrid:attachsTo :Bus_6064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_6016-6065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6016 ;
            SmartGrid:attachsTo :Bus_6065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_6016-6066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6016 ;
            SmartGrid:attachsTo :Bus_6066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_6017-6019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6017 ;
            SmartGrid:attachsTo :Bus_6019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_6017-6076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6017 ;
            SmartGrid:attachsTo :Bus_6076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_6018-6068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6018 ;
            SmartGrid:attachsTo :Bus_6068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_6018-6070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6018 ;
            SmartGrid:attachsTo :Bus_6070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_6019-6020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6019 ;
            SmartGrid:attachsTo :Bus_6020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_6019-6074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6019 ;
            SmartGrid:attachsTo :Bus_6074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_6020-6022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6020 ;
            SmartGrid:attachsTo :Bus_6022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_6020-6026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6020 ;
            SmartGrid:attachsTo :Bus_6026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_6021-6071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6021 ;
            SmartGrid:attachsTo :Bus_6071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_6021-6072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6021 ;
            SmartGrid:attachsTo :Bus_6072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_6022-6023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6022 ;
            SmartGrid:attachsTo :Bus_6023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_6022-6025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6022 ;
            SmartGrid:attachsTo :Bus_6025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_6023-6024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6023 ;
            SmartGrid:attachsTo :Bus_6024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_6023-6073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6023 ;
            SmartGrid:attachsTo :Bus_6073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_6024-6028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6024 ;
            SmartGrid:attachsTo :Bus_6028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_6024-6078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6024 ;
            SmartGrid:attachsTo :Bus_6078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_6025-6075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6025 ;
            SmartGrid:attachsTo :Bus_6075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_6025-6077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6025 ;
            SmartGrid:attachsTo :Bus_6077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_6026-6027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6026 ;
            SmartGrid:attachsTo :Bus_6027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_6026-6079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6026 ;
            SmartGrid:attachsTo :Bus_6079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_6027-6031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6027 ;
            SmartGrid:attachsTo :Bus_6031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_6027-6033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6027 ;
            SmartGrid:attachsTo :Bus_6033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_6028-6029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6028 ;
            SmartGrid:attachsTo :Bus_6029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_6028-6089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6028 ;
            SmartGrid:attachsTo :Bus_6089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_6029-6030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6029 ;
            SmartGrid:attachsTo :Bus_6030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_6029-6032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6029 ;
            SmartGrid:attachsTo :Bus_6032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_6030-6080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6030 ;
            SmartGrid:attachsTo :Bus_6080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_6030-6085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6030 ;
            SmartGrid:attachsTo :Bus_6085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_6031-6036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6031 ;
            SmartGrid:attachsTo :Bus_6036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_6031-6081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6031 ;
            SmartGrid:attachsTo :Bus_6081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_6032-6034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6032 ;
            SmartGrid:attachsTo :Bus_6034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_6032-6035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6032 ;
            SmartGrid:attachsTo :Bus_6035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_6033-6082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6033 ;
            SmartGrid:attachsTo :Bus_6082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_6033-6083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6033 ;
            SmartGrid:attachsTo :Bus_6083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_6034-6084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6034 ;
            SmartGrid:attachsTo :Bus_6084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_6034-6086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6034 ;
            SmartGrid:attachsTo :Bus_6086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_6035-6037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6035 ;
            SmartGrid:attachsTo :Bus_6037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_6035-6040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6035 ;
            SmartGrid:attachsTo :Bus_6040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_6036-6038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6036 ;
            SmartGrid:attachsTo :Bus_6038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_6036-6099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6036 ;
            SmartGrid:attachsTo :Bus_6099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_6037-6088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6037 ;
            SmartGrid:attachsTo :Bus_6088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_6037-6090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6037 ;
            SmartGrid:attachsTo :Bus_6090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_6038-6039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6038 ;
            SmartGrid:attachsTo :Bus_6039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_6038-6087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6038 ;
            SmartGrid:attachsTo :Bus_6087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_6039-6041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6039 ;
            SmartGrid:attachsTo :Bus_6041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_6039-6093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6039 ;
            SmartGrid:attachsTo :Bus_6093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_6040-6091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6040 ;
            SmartGrid:attachsTo :Bus_6091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_6040-6092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6040 ;
            SmartGrid:attachsTo :Bus_6092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_6041-6042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6041 ;
            SmartGrid:attachsTo :Bus_6042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_6041-6050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6041 ;
            SmartGrid:attachsTo :Bus_6050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_6042-6043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6042 ;
            SmartGrid:attachsTo :Bus_6043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_6042-6044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6042 ;
            SmartGrid:attachsTo :Bus_6044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_6043-6094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6043 ;
            SmartGrid:attachsTo :Bus_6094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_6043-6097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6043 ;
            SmartGrid:attachsTo :Bus_6097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_6044-6045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6044 ;
            SmartGrid:attachsTo :Bus_6045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_6044-6095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6044 ;
            SmartGrid:attachsTo :Bus_6095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_6045-6046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6045 ;
            SmartGrid:attachsTo :Bus_6046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_6045-6055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6045 ;
            SmartGrid:attachsTo :Bus_6055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_6046-6047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6046 ;
            SmartGrid:attachsTo :Bus_6047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_6046-6048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6046 ;
            SmartGrid:attachsTo :Bus_6048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_6047-6096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6047 ;
            SmartGrid:attachsTo :Bus_6096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_6047-6100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6047 ;
            SmartGrid:attachsTo :Bus_6100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_6048-6049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6048 ;
            SmartGrid:attachsTo :Bus_6049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_6048-6051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6048 ;
            SmartGrid:attachsTo :Bus_6051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_6049-6098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6049 ;
            SmartGrid:attachsTo :Bus_6098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_6049-6102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6049 ;
            SmartGrid:attachsTo :Bus_6102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_6050-6052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6050 ;
            SmartGrid:attachsTo :Bus_6052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_6050-6101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6050 ;
            SmartGrid:attachsTo :Bus_6101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_6051-6053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6051 ;
            SmartGrid:attachsTo :Bus_6053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_6051-6054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6051 ;
            SmartGrid:attachsTo :Bus_6054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_6052-6103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6052 ;
            SmartGrid:attachsTo :Bus_6103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_6052-6104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6052 ;
            SmartGrid:attachsTo :Bus_6104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_6053-6105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6053 ;
            SmartGrid:attachsTo :Bus_6105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_6053-6108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6053 ;
            SmartGrid:attachsTo :Bus_6108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_6054-6107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6054 ;
            SmartGrid:attachsTo :Bus_6107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_6054-6110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6054 ;
            SmartGrid:attachsTo :Bus_6110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_6055-6106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6055 ;
            SmartGrid:attachsTo :Bus_6106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_6055-6109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6055 ;
            SmartGrid:attachsTo :Bus_6109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_7001-7002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7001 ;
            SmartGrid:attachsTo :Bus_7002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_7002-7003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7002 ;
            SmartGrid:attachsTo :Bus_7003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_7002-7004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7002 ;
            SmartGrid:attachsTo :Bus_7004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_7003-7056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7003 ;
            SmartGrid:attachsTo :Bus_7056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_7003-7058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7003 ;
            SmartGrid:attachsTo :Bus_7058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_7004-7005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7004 ;
            SmartGrid:attachsTo :Bus_7005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_7004-7006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7004 ;
            SmartGrid:attachsTo :Bus_7006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_7005-7057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7005 ;
            SmartGrid:attachsTo :Bus_7057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_7005-7061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7005 ;
            SmartGrid:attachsTo :Bus_7061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_7006-7007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7006 ;
            SmartGrid:attachsTo :Bus_7007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_7006-7008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7006 ;
            SmartGrid:attachsTo :Bus_7008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_7007-7059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7007 ;
            SmartGrid:attachsTo :Bus_7059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_7007-7060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7007 ;
            SmartGrid:attachsTo :Bus_7060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_7008-7009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7008 ;
            SmartGrid:attachsTo :Bus_7009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_7008-7012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7008 ;
            SmartGrid:attachsTo :Bus_7012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_7009-7010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7009 ;
            SmartGrid:attachsTo :Bus_7010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_7009-7017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7009 ;
            SmartGrid:attachsTo :Bus_7017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_7010-7011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7010 ;
            SmartGrid:attachsTo :Bus_7011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_7010-7069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7010 ;
            SmartGrid:attachsTo :Bus_7069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_7011-7018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7011 ;
            SmartGrid:attachsTo :Bus_7018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_7011-7021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7011 ;
            SmartGrid:attachsTo :Bus_7021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_7012-7013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7012 ;
            SmartGrid:attachsTo :Bus_7013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_7012-7062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7012 ;
            SmartGrid:attachsTo :Bus_7062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_7013-7014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7013 ;
            SmartGrid:attachsTo :Bus_7014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_7013-7015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7013 ;
            SmartGrid:attachsTo :Bus_7015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_7014-7063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7014 ;
            SmartGrid:attachsTo :Bus_7063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_7014-7067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7014 ;
            SmartGrid:attachsTo :Bus_7067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_7015-7016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7015 ;
            SmartGrid:attachsTo :Bus_7016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_7015-7064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7015 ;
            SmartGrid:attachsTo :Bus_7064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_7016-7065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7016 ;
            SmartGrid:attachsTo :Bus_7065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_7016-7066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7016 ;
            SmartGrid:attachsTo :Bus_7066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_7017-7019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7017 ;
            SmartGrid:attachsTo :Bus_7019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_7017-7076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7017 ;
            SmartGrid:attachsTo :Bus_7076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_7018-7068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7018 ;
            SmartGrid:attachsTo :Bus_7068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_7018-7070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7018 ;
            SmartGrid:attachsTo :Bus_7070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_7019-7020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7019 ;
            SmartGrid:attachsTo :Bus_7020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_7019-7074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7019 ;
            SmartGrid:attachsTo :Bus_7074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_7020-7022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7020 ;
            SmartGrid:attachsTo :Bus_7022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_7020-7026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7020 ;
            SmartGrid:attachsTo :Bus_7026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_7021-7071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7021 ;
            SmartGrid:attachsTo :Bus_7071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_7021-7072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7021 ;
            SmartGrid:attachsTo :Bus_7072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_7022-7023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7022 ;
            SmartGrid:attachsTo :Bus_7023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_7022-7025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7022 ;
            SmartGrid:attachsTo :Bus_7025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_7023-7024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7023 ;
            SmartGrid:attachsTo :Bus_7024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_7023-7073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7023 ;
            SmartGrid:attachsTo :Bus_7073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_7024-7028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7024 ;
            SmartGrid:attachsTo :Bus_7028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_7024-7078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7024 ;
            SmartGrid:attachsTo :Bus_7078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_7025-7075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7025 ;
            SmartGrid:attachsTo :Bus_7075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_7025-7077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7025 ;
            SmartGrid:attachsTo :Bus_7077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_7026-7027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7026 ;
            SmartGrid:attachsTo :Bus_7027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_7026-7079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7026 ;
            SmartGrid:attachsTo :Bus_7079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_7027-7031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7027 ;
            SmartGrid:attachsTo :Bus_7031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_7027-7033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7027 ;
            SmartGrid:attachsTo :Bus_7033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_7028-7029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7028 ;
            SmartGrid:attachsTo :Bus_7029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_7028-7089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7028 ;
            SmartGrid:attachsTo :Bus_7089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_7029-7030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7029 ;
            SmartGrid:attachsTo :Bus_7030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_7029-7032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7029 ;
            SmartGrid:attachsTo :Bus_7032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_7030-7080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7030 ;
            SmartGrid:attachsTo :Bus_7080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_7030-7085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7030 ;
            SmartGrid:attachsTo :Bus_7085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_7031-7036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7031 ;
            SmartGrid:attachsTo :Bus_7036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_7031-7081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7031 ;
            SmartGrid:attachsTo :Bus_7081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_7032-7034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7032 ;
            SmartGrid:attachsTo :Bus_7034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_7032-7035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7032 ;
            SmartGrid:attachsTo :Bus_7035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_7033-7082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7033 ;
            SmartGrid:attachsTo :Bus_7082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_7033-7083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7033 ;
            SmartGrid:attachsTo :Bus_7083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_7034-7084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7034 ;
            SmartGrid:attachsTo :Bus_7084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_7034-7086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7034 ;
            SmartGrid:attachsTo :Bus_7086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_7035-7037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7035 ;
            SmartGrid:attachsTo :Bus_7037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_7035-7040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7035 ;
            SmartGrid:attachsTo :Bus_7040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_7036-7038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7036 ;
            SmartGrid:attachsTo :Bus_7038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_7036-7099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7036 ;
            SmartGrid:attachsTo :Bus_7099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_7037-7088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7037 ;
            SmartGrid:attachsTo :Bus_7088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_7037-7090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7037 ;
            SmartGrid:attachsTo :Bus_7090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_7038-7039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7038 ;
            SmartGrid:attachsTo :Bus_7039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_7038-7087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7038 ;
            SmartGrid:attachsTo :Bus_7087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_7039-7041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7039 ;
            SmartGrid:attachsTo :Bus_7041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_7039-7093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7039 ;
            SmartGrid:attachsTo :Bus_7093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_7040-7091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7040 ;
            SmartGrid:attachsTo :Bus_7091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_7040-7092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7040 ;
            SmartGrid:attachsTo :Bus_7092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_7041-7042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7041 ;
            SmartGrid:attachsTo :Bus_7042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_7041-7050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7041 ;
            SmartGrid:attachsTo :Bus_7050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_7042-7043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7042 ;
            SmartGrid:attachsTo :Bus_7043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_7042-7044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7042 ;
            SmartGrid:attachsTo :Bus_7044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_7043-7094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7043 ;
            SmartGrid:attachsTo :Bus_7094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_7043-7097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7043 ;
            SmartGrid:attachsTo :Bus_7097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_7044-7045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7044 ;
            SmartGrid:attachsTo :Bus_7045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_7044-7095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7044 ;
            SmartGrid:attachsTo :Bus_7095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_7045-7046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7045 ;
            SmartGrid:attachsTo :Bus_7046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_7045-7055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7045 ;
            SmartGrid:attachsTo :Bus_7055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_7046-7047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7046 ;
            SmartGrid:attachsTo :Bus_7047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_7046-7048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7046 ;
            SmartGrid:attachsTo :Bus_7048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_7047-7096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7047 ;
            SmartGrid:attachsTo :Bus_7096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_7047-7100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7047 ;
            SmartGrid:attachsTo :Bus_7100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_7048-7049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7048 ;
            SmartGrid:attachsTo :Bus_7049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_7048-7051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7048 ;
            SmartGrid:attachsTo :Bus_7051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_7049-7098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7049 ;
            SmartGrid:attachsTo :Bus_7098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_7049-7102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7049 ;
            SmartGrid:attachsTo :Bus_7102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_7050-7052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7050 ;
            SmartGrid:attachsTo :Bus_7052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_7050-7101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7050 ;
            SmartGrid:attachsTo :Bus_7101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_7051-7053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7051 ;
            SmartGrid:attachsTo :Bus_7053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_7051-7054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7051 ;
            SmartGrid:attachsTo :Bus_7054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_7052-7103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7052 ;
            SmartGrid:attachsTo :Bus_7103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_7052-7104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7052 ;
            SmartGrid:attachsTo :Bus_7104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_7053-7105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7053 ;
            SmartGrid:attachsTo :Bus_7105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_7053-7108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7053 ;
            SmartGrid:attachsTo :Bus_7108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_7054-7107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7054 ;
            SmartGrid:attachsTo :Bus_7107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_7054-7110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7054 ;
            SmartGrid:attachsTo :Bus_7110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_7055-7106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7055 ;
            SmartGrid:attachsTo :Bus_7106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_7055-7109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7055 ;
            SmartGrid:attachsTo :Bus_7109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_8001-8002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8001 ;
            SmartGrid:attachsTo :Bus_8002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_8002-8003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8002 ;
            SmartGrid:attachsTo :Bus_8003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_8002-8004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8002 ;
            SmartGrid:attachsTo :Bus_8004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_8003-8056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8003 ;
            SmartGrid:attachsTo :Bus_8056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_8003-8058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8003 ;
            SmartGrid:attachsTo :Bus_8058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_8004-8005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8004 ;
            SmartGrid:attachsTo :Bus_8005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_8004-8006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8004 ;
            SmartGrid:attachsTo :Bus_8006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_8005-8057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8005 ;
            SmartGrid:attachsTo :Bus_8057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_8005-8061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8005 ;
            SmartGrid:attachsTo :Bus_8061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_8006-8007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8006 ;
            SmartGrid:attachsTo :Bus_8007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_8006-8008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8006 ;
            SmartGrid:attachsTo :Bus_8008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_8007-8059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8007 ;
            SmartGrid:attachsTo :Bus_8059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_8007-8060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8007 ;
            SmartGrid:attachsTo :Bus_8060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_8008-8009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8008 ;
            SmartGrid:attachsTo :Bus_8009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_8008-8012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8008 ;
            SmartGrid:attachsTo :Bus_8012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_8009-8010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8009 ;
            SmartGrid:attachsTo :Bus_8010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_8009-8017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8009 ;
            SmartGrid:attachsTo :Bus_8017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_8010-8011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8010 ;
            SmartGrid:attachsTo :Bus_8011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_8010-8069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8010 ;
            SmartGrid:attachsTo :Bus_8069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_8011-8018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8011 ;
            SmartGrid:attachsTo :Bus_8018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_8011-8021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8011 ;
            SmartGrid:attachsTo :Bus_8021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_8012-8013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8012 ;
            SmartGrid:attachsTo :Bus_8013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_8012-8062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8012 ;
            SmartGrid:attachsTo :Bus_8062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_8013-8014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8013 ;
            SmartGrid:attachsTo :Bus_8014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_8013-8015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8013 ;
            SmartGrid:attachsTo :Bus_8015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_8014-8063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8014 ;
            SmartGrid:attachsTo :Bus_8063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_8014-8067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8014 ;
            SmartGrid:attachsTo :Bus_8067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_8015-8016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8015 ;
            SmartGrid:attachsTo :Bus_8016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_8015-8064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8015 ;
            SmartGrid:attachsTo :Bus_8064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_8016-8065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8016 ;
            SmartGrid:attachsTo :Bus_8065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_8016-8066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8016 ;
            SmartGrid:attachsTo :Bus_8066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_8017-8019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8017 ;
            SmartGrid:attachsTo :Bus_8019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_8017-8076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8017 ;
            SmartGrid:attachsTo :Bus_8076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_8018-8068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8018 ;
            SmartGrid:attachsTo :Bus_8068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_8018-8070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8018 ;
            SmartGrid:attachsTo :Bus_8070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_8019-8020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8019 ;
            SmartGrid:attachsTo :Bus_8020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_8019-8074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8019 ;
            SmartGrid:attachsTo :Bus_8074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_8020-8022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8020 ;
            SmartGrid:attachsTo :Bus_8022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_8020-8026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8020 ;
            SmartGrid:attachsTo :Bus_8026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_8021-8071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8021 ;
            SmartGrid:attachsTo :Bus_8071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_8021-8072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8021 ;
            SmartGrid:attachsTo :Bus_8072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_8022-8023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8022 ;
            SmartGrid:attachsTo :Bus_8023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_8022-8025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8022 ;
            SmartGrid:attachsTo :Bus_8025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_8023-8024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8023 ;
            SmartGrid:attachsTo :Bus_8024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_8023-8073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8023 ;
            SmartGrid:attachsTo :Bus_8073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_8024-8028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8024 ;
            SmartGrid:attachsTo :Bus_8028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_8024-8078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8024 ;
            SmartGrid:attachsTo :Bus_8078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_8025-8075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8025 ;
            SmartGrid:attachsTo :Bus_8075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_8025-8077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8025 ;
            SmartGrid:attachsTo :Bus_8077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_8026-8027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8026 ;
            SmartGrid:attachsTo :Bus_8027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_8026-8079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8026 ;
            SmartGrid:attachsTo :Bus_8079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_8027-8031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8027 ;
            SmartGrid:attachsTo :Bus_8031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_8027-8033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8027 ;
            SmartGrid:attachsTo :Bus_8033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_8028-8029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8028 ;
            SmartGrid:attachsTo :Bus_8029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_8028-8089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8028 ;
            SmartGrid:attachsTo :Bus_8089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_8029-8030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8029 ;
            SmartGrid:attachsTo :Bus_8030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_8029-8032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8029 ;
            SmartGrid:attachsTo :Bus_8032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_8030-8080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8030 ;
            SmartGrid:attachsTo :Bus_8080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_8030-8085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8030 ;
            SmartGrid:attachsTo :Bus_8085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_8031-8036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8031 ;
            SmartGrid:attachsTo :Bus_8036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_8031-8081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8031 ;
            SmartGrid:attachsTo :Bus_8081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_8032-8034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8032 ;
            SmartGrid:attachsTo :Bus_8034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_8032-8035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8032 ;
            SmartGrid:attachsTo :Bus_8035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_8033-8082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8033 ;
            SmartGrid:attachsTo :Bus_8082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_8033-8083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8033 ;
            SmartGrid:attachsTo :Bus_8083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_8034-8084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8034 ;
            SmartGrid:attachsTo :Bus_8084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_8034-8086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8034 ;
            SmartGrid:attachsTo :Bus_8086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_8035-8037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8035 ;
            SmartGrid:attachsTo :Bus_8037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_8035-8040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8035 ;
            SmartGrid:attachsTo :Bus_8040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_8036-8038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8036 ;
            SmartGrid:attachsTo :Bus_8038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_8036-8099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8036 ;
            SmartGrid:attachsTo :Bus_8099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_8037-8088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8037 ;
            SmartGrid:attachsTo :Bus_8088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_8037-8090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8037 ;
            SmartGrid:attachsTo :Bus_8090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_8038-8039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8038 ;
            SmartGrid:attachsTo :Bus_8039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_8038-8087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8038 ;
            SmartGrid:attachsTo :Bus_8087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_8039-8041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8039 ;
            SmartGrid:attachsTo :Bus_8041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_8039-8093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8039 ;
            SmartGrid:attachsTo :Bus_8093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_8040-8091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8040 ;
            SmartGrid:attachsTo :Bus_8091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_8040-8092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8040 ;
            SmartGrid:attachsTo :Bus_8092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_8041-8042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8041 ;
            SmartGrid:attachsTo :Bus_8042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_8041-8050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8041 ;
            SmartGrid:attachsTo :Bus_8050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_8042-8043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8042 ;
            SmartGrid:attachsTo :Bus_8043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_8042-8044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8042 ;
            SmartGrid:attachsTo :Bus_8044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_8043-8094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8043 ;
            SmartGrid:attachsTo :Bus_8094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_8043-8097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8043 ;
            SmartGrid:attachsTo :Bus_8097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_8044-8045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8044 ;
            SmartGrid:attachsTo :Bus_8045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_8044-8095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8044 ;
            SmartGrid:attachsTo :Bus_8095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_8045-8046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8045 ;
            SmartGrid:attachsTo :Bus_8046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_8045-8055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8045 ;
            SmartGrid:attachsTo :Bus_8055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_8046-8047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8046 ;
            SmartGrid:attachsTo :Bus_8047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_8046-8048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8046 ;
            SmartGrid:attachsTo :Bus_8048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_8047-8096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8047 ;
            SmartGrid:attachsTo :Bus_8096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_8047-8100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8047 ;
            SmartGrid:attachsTo :Bus_8100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_8048-8049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8048 ;
            SmartGrid:attachsTo :Bus_8049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_8048-8051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8048 ;
            SmartGrid:attachsTo :Bus_8051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_8049-8098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8049 ;
            SmartGrid:attachsTo :Bus_8098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_8049-8102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8049 ;
            SmartGrid:attachsTo :Bus_8102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_8050-8052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8050 ;
            SmartGrid:attachsTo :Bus_8052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_8050-8101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8050 ;
            SmartGrid:attachsTo :Bus_8101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_8051-8053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8051 ;
            SmartGrid:attachsTo :Bus_8053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_8051-8054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8051 ;
            SmartGrid:attachsTo :Bus_8054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_8052-8103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8052 ;
            SmartGrid:attachsTo :Bus_8103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_8052-8104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8052 ;
            SmartGrid:attachsTo :Bus_8104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_8053-8105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8053 ;
            SmartGrid:attachsTo :Bus_8105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_8053-8108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8053 ;
            SmartGrid:attachsTo :Bus_8108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_8054-8107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8054 ;
            SmartGrid:attachsTo :Bus_8107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_8054-8110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8054 ;
            SmartGrid:attachsTo :Bus_8110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_8055-8106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8055 ;
            SmartGrid:attachsTo :Bus_8106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_8055-8109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8055 ;
            SmartGrid:attachsTo :Bus_8109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_9001-9002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9001 ;
            SmartGrid:attachsTo :Bus_9002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_9002-9003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9002 ;
            SmartGrid:attachsTo :Bus_9003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_9002-9004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9002 ;
            SmartGrid:attachsTo :Bus_9004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_9003-9056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9003 ;
            SmartGrid:attachsTo :Bus_9056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_9003-9058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9003 ;
            SmartGrid:attachsTo :Bus_9058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_9004-9005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9004 ;
            SmartGrid:attachsTo :Bus_9005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_9004-9006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9004 ;
            SmartGrid:attachsTo :Bus_9006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_9005-9057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9005 ;
            SmartGrid:attachsTo :Bus_9057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_9005-9061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9005 ;
            SmartGrid:attachsTo :Bus_9061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_9006-9007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9006 ;
            SmartGrid:attachsTo :Bus_9007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_9006-9008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9006 ;
            SmartGrid:attachsTo :Bus_9008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_9007-9059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9007 ;
            SmartGrid:attachsTo :Bus_9059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_9007-9060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9007 ;
            SmartGrid:attachsTo :Bus_9060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_9008-9009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9008 ;
            SmartGrid:attachsTo :Bus_9009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_9008-9012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9008 ;
            SmartGrid:attachsTo :Bus_9012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_9009-9010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9009 ;
            SmartGrid:attachsTo :Bus_9010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_9009-9017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9009 ;
            SmartGrid:attachsTo :Bus_9017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_9010-9011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9010 ;
            SmartGrid:attachsTo :Bus_9011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_9010-9069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9010 ;
            SmartGrid:attachsTo :Bus_9069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_9011-9018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9011 ;
            SmartGrid:attachsTo :Bus_9018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_9011-9021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9011 ;
            SmartGrid:attachsTo :Bus_9021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_9012-9013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9012 ;
            SmartGrid:attachsTo :Bus_9013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_9012-9062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9012 ;
            SmartGrid:attachsTo :Bus_9062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_9013-9014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9013 ;
            SmartGrid:attachsTo :Bus_9014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_9013-9015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9013 ;
            SmartGrid:attachsTo :Bus_9015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_9014-9063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9014 ;
            SmartGrid:attachsTo :Bus_9063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_9014-9067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9014 ;
            SmartGrid:attachsTo :Bus_9067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_9015-9016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9015 ;
            SmartGrid:attachsTo :Bus_9016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_9015-9064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9015 ;
            SmartGrid:attachsTo :Bus_9064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_9016-9065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9016 ;
            SmartGrid:attachsTo :Bus_9065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_9016-9066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9016 ;
            SmartGrid:attachsTo :Bus_9066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_9017-9019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9017 ;
            SmartGrid:attachsTo :Bus_9019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_9017-9076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9017 ;
            SmartGrid:attachsTo :Bus_9076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_9018-9068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9018 ;
            SmartGrid:attachsTo :Bus_9068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_9018-9070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9018 ;
            SmartGrid:attachsTo :Bus_9070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_9019-9020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9019 ;
            SmartGrid:attachsTo :Bus_9020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_9019-9074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9019 ;
            SmartGrid:attachsTo :Bus_9074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_9020-9022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9020 ;
            SmartGrid:attachsTo :Bus_9022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_9020-9026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9020 ;
            SmartGrid:attachsTo :Bus_9026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_9021-9071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9021 ;
            SmartGrid:attachsTo :Bus_9071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_9021-9072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9021 ;
            SmartGrid:attachsTo :Bus_9072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_9022-9023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9022 ;
            SmartGrid:attachsTo :Bus_9023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_9022-9025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9022 ;
            SmartGrid:attachsTo :Bus_9025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_9023-9024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9023 ;
            SmartGrid:attachsTo :Bus_9024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_9023-9073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9023 ;
            SmartGrid:attachsTo :Bus_9073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_9024-9028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9024 ;
            SmartGrid:attachsTo :Bus_9028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_9024-9078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9024 ;
            SmartGrid:attachsTo :Bus_9078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_9025-9075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9025 ;
            SmartGrid:attachsTo :Bus_9075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_9025-9077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9025 ;
            SmartGrid:attachsTo :Bus_9077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_9026-9027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9026 ;
            SmartGrid:attachsTo :Bus_9027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_9026-9079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9026 ;
            SmartGrid:attachsTo :Bus_9079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_9027-9031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9027 ;
            SmartGrid:attachsTo :Bus_9031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_9027-9033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9027 ;
            SmartGrid:attachsTo :Bus_9033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_9028-9029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9028 ;
            SmartGrid:attachsTo :Bus_9029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_9028-9089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9028 ;
            SmartGrid:attachsTo :Bus_9089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_9029-9030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9029 ;
            SmartGrid:attachsTo :Bus_9030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_9029-9032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9029 ;
            SmartGrid:attachsTo :Bus_9032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_9030-9080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9030 ;
            SmartGrid:attachsTo :Bus_9080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_9030-9085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9030 ;
            SmartGrid:attachsTo :Bus_9085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_9031-9036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9031 ;
            SmartGrid:attachsTo :Bus_9036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_9031-9081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9031 ;
            SmartGrid:attachsTo :Bus_9081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_9032-9034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9032 ;
            SmartGrid:attachsTo :Bus_9034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_9032-9035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9032 ;
            SmartGrid:attachsTo :Bus_9035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_9033-9082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9033 ;
            SmartGrid:attachsTo :Bus_9082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_9033-9083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9033 ;
            SmartGrid:attachsTo :Bus_9083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_9034-9084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9034 ;
            SmartGrid:attachsTo :Bus_9084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_9034-9086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9034 ;
            SmartGrid:attachsTo :Bus_9086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_9035-9037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9035 ;
            SmartGrid:attachsTo :Bus_9037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_9035-9040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9035 ;
            SmartGrid:attachsTo :Bus_9040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_9036-9038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9036 ;
            SmartGrid:attachsTo :Bus_9038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_9036-9099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9036 ;
            SmartGrid:attachsTo :Bus_9099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_9037-9088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9037 ;
            SmartGrid:attachsTo :Bus_9088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_9037-9090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9037 ;
            SmartGrid:attachsTo :Bus_9090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_9038-9039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9038 ;
            SmartGrid:attachsTo :Bus_9039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_9038-9087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9038 ;
            SmartGrid:attachsTo :Bus_9087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_9039-9041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9039 ;
            SmartGrid:attachsTo :Bus_9041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_9039-9093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9039 ;
            SmartGrid:attachsTo :Bus_9093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_9040-9091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9040 ;
            SmartGrid:attachsTo :Bus_9091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_9040-9092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9040 ;
            SmartGrid:attachsTo :Bus_9092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_9041-9042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9041 ;
            SmartGrid:attachsTo :Bus_9042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_9041-9050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9041 ;
            SmartGrid:attachsTo :Bus_9050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_9042-9043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9042 ;
            SmartGrid:attachsTo :Bus_9043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_9042-9044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9042 ;
            SmartGrid:attachsTo :Bus_9044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_9043-9094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9043 ;
            SmartGrid:attachsTo :Bus_9094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_9043-9097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9043 ;
            SmartGrid:attachsTo :Bus_9097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_9044-9045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9044 ;
            SmartGrid:attachsTo :Bus_9045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_9044-9095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9044 ;
            SmartGrid:attachsTo :Bus_9095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_9045-9046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9045 ;
            SmartGrid:attachsTo :Bus_9046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_9045-9055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9045 ;
            SmartGrid:attachsTo :Bus_9055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_9046-9047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9046 ;
            SmartGrid:attachsTo :Bus_9047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_9046-9048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9046 ;
            SmartGrid:attachsTo :Bus_9048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_9047-9096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9047 ;
            SmartGrid:attachsTo :Bus_9096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_9047-9100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9047 ;
            SmartGrid:attachsTo :Bus_9100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_9048-9049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9048 ;
            SmartGrid:attachsTo :Bus_9049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_9048-9051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9048 ;
            SmartGrid:attachsTo :Bus_9051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_9049-9098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9049 ;
            SmartGrid:attachsTo :Bus_9098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_9049-9102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9049 ;
            SmartGrid:attachsTo :Bus_9102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_9050-9052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9050 ;
            SmartGrid:attachsTo :Bus_9052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_9050-9101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9050 ;
            SmartGrid:attachsTo :Bus_9101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_9051-9053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9051 ;
            SmartGrid:attachsTo :Bus_9053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_9051-9054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9051 ;
            SmartGrid:attachsTo :Bus_9054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_9052-9103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9052 ;
            SmartGrid:attachsTo :Bus_9103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_9052-9104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9052 ;
            SmartGrid:attachsTo :Bus_9104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_9053-9105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9053 ;
            SmartGrid:attachsTo :Bus_9105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_9053-9108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9053 ;
            SmartGrid:attachsTo :Bus_9108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_9054-9107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9054 ;
            SmartGrid:attachsTo :Bus_9107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_9054-9110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9054 ;
            SmartGrid:attachsTo :Bus_9110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_9055-9106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9055 ;
            SmartGrid:attachsTo :Bus_9106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_9055-9109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9055 ;
            SmartGrid:attachsTo :Bus_9109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_10001-10002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10001 ;
            SmartGrid:attachsTo :Bus_10002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_10002-10003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10002 ;
            SmartGrid:attachsTo :Bus_10003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_10002-10004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10002 ;
            SmartGrid:attachsTo :Bus_10004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_10003-10056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10003 ;
            SmartGrid:attachsTo :Bus_10056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_10003-10058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10003 ;
            SmartGrid:attachsTo :Bus_10058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_10004-10005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10004 ;
            SmartGrid:attachsTo :Bus_10005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_10004-10006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10004 ;
            SmartGrid:attachsTo :Bus_10006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_10005-10057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10005 ;
            SmartGrid:attachsTo :Bus_10057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_10005-10061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10005 ;
            SmartGrid:attachsTo :Bus_10061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_10006-10007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10006 ;
            SmartGrid:attachsTo :Bus_10007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_10006-10008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10006 ;
            SmartGrid:attachsTo :Bus_10008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_10007-10059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10007 ;
            SmartGrid:attachsTo :Bus_10059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_10007-10060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10007 ;
            SmartGrid:attachsTo :Bus_10060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_10008-10009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10008 ;
            SmartGrid:attachsTo :Bus_10009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_10008-10012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10008 ;
            SmartGrid:attachsTo :Bus_10012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_10009-10010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10009 ;
            SmartGrid:attachsTo :Bus_10010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_10009-10017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10009 ;
            SmartGrid:attachsTo :Bus_10017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_10010-10011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10010 ;
            SmartGrid:attachsTo :Bus_10011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_10010-10069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10010 ;
            SmartGrid:attachsTo :Bus_10069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_10011-10018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10011 ;
            SmartGrid:attachsTo :Bus_10018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_10011-10021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10011 ;
            SmartGrid:attachsTo :Bus_10021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_10012-10013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10012 ;
            SmartGrid:attachsTo :Bus_10013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_10012-10062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10012 ;
            SmartGrid:attachsTo :Bus_10062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_10013-10014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10013 ;
            SmartGrid:attachsTo :Bus_10014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_10013-10015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10013 ;
            SmartGrid:attachsTo :Bus_10015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_10014-10063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10014 ;
            SmartGrid:attachsTo :Bus_10063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_10014-10067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10014 ;
            SmartGrid:attachsTo :Bus_10067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_10015-10016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10015 ;
            SmartGrid:attachsTo :Bus_10016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_10015-10064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10015 ;
            SmartGrid:attachsTo :Bus_10064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_10016-10065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10016 ;
            SmartGrid:attachsTo :Bus_10065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_10016-10066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10016 ;
            SmartGrid:attachsTo :Bus_10066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_10017-10019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10017 ;
            SmartGrid:attachsTo :Bus_10019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_10017-10076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10017 ;
            SmartGrid:attachsTo :Bus_10076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_10018-10068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10018 ;
            SmartGrid:attachsTo :Bus_10068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_10018-10070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10018 ;
            SmartGrid:attachsTo :Bus_10070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_10019-10020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10019 ;
            SmartGrid:attachsTo :Bus_10020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_10019-10074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10019 ;
            SmartGrid:attachsTo :Bus_10074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_10020-10022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10020 ;
            SmartGrid:attachsTo :Bus_10022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_10020-10026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10020 ;
            SmartGrid:attachsTo :Bus_10026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_10021-10071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10021 ;
            SmartGrid:attachsTo :Bus_10071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_10021-10072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10021 ;
            SmartGrid:attachsTo :Bus_10072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_10022-10023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10022 ;
            SmartGrid:attachsTo :Bus_10023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_10022-10025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10022 ;
            SmartGrid:attachsTo :Bus_10025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_10023-10024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10023 ;
            SmartGrid:attachsTo :Bus_10024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_10023-10073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10023 ;
            SmartGrid:attachsTo :Bus_10073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_10024-10028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10024 ;
            SmartGrid:attachsTo :Bus_10028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_10024-10078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10024 ;
            SmartGrid:attachsTo :Bus_10078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_10025-10075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10025 ;
            SmartGrid:attachsTo :Bus_10075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_10025-10077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10025 ;
            SmartGrid:attachsTo :Bus_10077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_10026-10027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10026 ;
            SmartGrid:attachsTo :Bus_10027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_10026-10079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10026 ;
            SmartGrid:attachsTo :Bus_10079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_10027-10031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10027 ;
            SmartGrid:attachsTo :Bus_10031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_10027-10033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10027 ;
            SmartGrid:attachsTo :Bus_10033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_10028-10029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10028 ;
            SmartGrid:attachsTo :Bus_10029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_10028-10089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10028 ;
            SmartGrid:attachsTo :Bus_10089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_10029-10030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10029 ;
            SmartGrid:attachsTo :Bus_10030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_10029-10032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10029 ;
            SmartGrid:attachsTo :Bus_10032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_10030-10080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10030 ;
            SmartGrid:attachsTo :Bus_10080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_10030-10085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10030 ;
            SmartGrid:attachsTo :Bus_10085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_10031-10036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10031 ;
            SmartGrid:attachsTo :Bus_10036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_10031-10081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10031 ;
            SmartGrid:attachsTo :Bus_10081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_10032-10034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10032 ;
            SmartGrid:attachsTo :Bus_10034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_10032-10035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10032 ;
            SmartGrid:attachsTo :Bus_10035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_10033-10082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10033 ;
            SmartGrid:attachsTo :Bus_10082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_10033-10083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10033 ;
            SmartGrid:attachsTo :Bus_10083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_10034-10084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10034 ;
            SmartGrid:attachsTo :Bus_10084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_10034-10086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10034 ;
            SmartGrid:attachsTo :Bus_10086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_10035-10037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10035 ;
            SmartGrid:attachsTo :Bus_10037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_10035-10040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10035 ;
            SmartGrid:attachsTo :Bus_10040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_10036-10038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10036 ;
            SmartGrid:attachsTo :Bus_10038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_10036-10099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10036 ;
            SmartGrid:attachsTo :Bus_10099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_10037-10088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10037 ;
            SmartGrid:attachsTo :Bus_10088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_10037-10090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10037 ;
            SmartGrid:attachsTo :Bus_10090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_10038-10039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10038 ;
            SmartGrid:attachsTo :Bus_10039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_10038-10087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10038 ;
            SmartGrid:attachsTo :Bus_10087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_10039-10041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10039 ;
            SmartGrid:attachsTo :Bus_10041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_10039-10093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10039 ;
            SmartGrid:attachsTo :Bus_10093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_10040-10091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10040 ;
            SmartGrid:attachsTo :Bus_10091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_10040-10092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10040 ;
            SmartGrid:attachsTo :Bus_10092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_10041-10042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10041 ;
            SmartGrid:attachsTo :Bus_10042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_10041-10050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10041 ;
            SmartGrid:attachsTo :Bus_10050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_10042-10043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10042 ;
            SmartGrid:attachsTo :Bus_10043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_10042-10044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10042 ;
            SmartGrid:attachsTo :Bus_10044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_10043-10094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10043 ;
            SmartGrid:attachsTo :Bus_10094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_10043-10097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10043 ;
            SmartGrid:attachsTo :Bus_10097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_10044-10045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10044 ;
            SmartGrid:attachsTo :Bus_10045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_10044-10095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10044 ;
            SmartGrid:attachsTo :Bus_10095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_10045-10046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10045 ;
            SmartGrid:attachsTo :Bus_10046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_10045-10055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10045 ;
            SmartGrid:attachsTo :Bus_10055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_10046-10047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10046 ;
            SmartGrid:attachsTo :Bus_10047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_10046-10048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10046 ;
            SmartGrid:attachsTo :Bus_10048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_10047-10096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10047 ;
            SmartGrid:attachsTo :Bus_10096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_10047-10100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10047 ;
            SmartGrid:attachsTo :Bus_10100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_10048-10049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10048 ;
            SmartGrid:attachsTo :Bus_10049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_10048-10051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10048 ;
            SmartGrid:attachsTo :Bus_10051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_10049-10098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10049 ;
            SmartGrid:attachsTo :Bus_10098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_10049-10102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10049 ;
            SmartGrid:attachsTo :Bus_10102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_10050-10052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10050 ;
            SmartGrid:attachsTo :Bus_10052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_10050-10101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10050 ;
            SmartGrid:attachsTo :Bus_10101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_10051-10053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10051 ;
            SmartGrid:attachsTo :Bus_10053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_10051-10054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10051 ;
            SmartGrid:attachsTo :Bus_10054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_10052-10103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10052 ;
            SmartGrid:attachsTo :Bus_10103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_10052-10104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10052 ;
            SmartGrid:attachsTo :Bus_10104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_10053-10105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10053 ;
            SmartGrid:attachsTo :Bus_10105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_10053-10108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10053 ;
            SmartGrid:attachsTo :Bus_10108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_10054-10107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10054 ;
            SmartGrid:attachsTo :Bus_10107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_10054-10110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10054 ;
            SmartGrid:attachsTo :Bus_10110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_10055-10106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10055 ;
            SmartGrid:attachsTo :Bus_10106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_10055-10109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10055 ;
            SmartGrid:attachsTo :Bus_10109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_11001-11002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11001 ;
            SmartGrid:attachsTo :Bus_11002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_11002-11003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11002 ;
            SmartGrid:attachsTo :Bus_11003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_11002-11004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11002 ;
            SmartGrid:attachsTo :Bus_11004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_11003-11056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11003 ;
            SmartGrid:attachsTo :Bus_11056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_11003-11058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11003 ;
            SmartGrid:attachsTo :Bus_11058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_11004-11005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11004 ;
            SmartGrid:attachsTo :Bus_11005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_11004-11006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11004 ;
            SmartGrid:attachsTo :Bus_11006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_11005-11057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11005 ;
            SmartGrid:attachsTo :Bus_11057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_11005-11061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11005 ;
            SmartGrid:attachsTo :Bus_11061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_11006-11007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11006 ;
            SmartGrid:attachsTo :Bus_11007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_11006-11008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11006 ;
            SmartGrid:attachsTo :Bus_11008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_11007-11059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11007 ;
            SmartGrid:attachsTo :Bus_11059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_11007-11060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11007 ;
            SmartGrid:attachsTo :Bus_11060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_11008-11009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11008 ;
            SmartGrid:attachsTo :Bus_11009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_11008-11012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11008 ;
            SmartGrid:attachsTo :Bus_11012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_11009-11010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11009 ;
            SmartGrid:attachsTo :Bus_11010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_11009-11017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11009 ;
            SmartGrid:attachsTo :Bus_11017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_11010-11011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11010 ;
            SmartGrid:attachsTo :Bus_11011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_11010-11069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11010 ;
            SmartGrid:attachsTo :Bus_11069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_11011-11018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11011 ;
            SmartGrid:attachsTo :Bus_11018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_11011-11021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11011 ;
            SmartGrid:attachsTo :Bus_11021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_11012-11013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11012 ;
            SmartGrid:attachsTo :Bus_11013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_11012-11062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11012 ;
            SmartGrid:attachsTo :Bus_11062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_11013-11014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11013 ;
            SmartGrid:attachsTo :Bus_11014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_11013-11015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11013 ;
            SmartGrid:attachsTo :Bus_11015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_11014-11063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11014 ;
            SmartGrid:attachsTo :Bus_11063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_11014-11067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11014 ;
            SmartGrid:attachsTo :Bus_11067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_11015-11016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11015 ;
            SmartGrid:attachsTo :Bus_11016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_11015-11064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11015 ;
            SmartGrid:attachsTo :Bus_11064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_11016-11065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11016 ;
            SmartGrid:attachsTo :Bus_11065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_11016-11066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11016 ;
            SmartGrid:attachsTo :Bus_11066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_11017-11019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11017 ;
            SmartGrid:attachsTo :Bus_11019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_11017-11076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11017 ;
            SmartGrid:attachsTo :Bus_11076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_11018-11068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11018 ;
            SmartGrid:attachsTo :Bus_11068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_11018-11070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11018 ;
            SmartGrid:attachsTo :Bus_11070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_11019-11020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11019 ;
            SmartGrid:attachsTo :Bus_11020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_11019-11074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11019 ;
            SmartGrid:attachsTo :Bus_11074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_11020-11022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11020 ;
            SmartGrid:attachsTo :Bus_11022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_11020-11026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11020 ;
            SmartGrid:attachsTo :Bus_11026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_11021-11071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11021 ;
            SmartGrid:attachsTo :Bus_11071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_11021-11072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11021 ;
            SmartGrid:attachsTo :Bus_11072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_11022-11023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11022 ;
            SmartGrid:attachsTo :Bus_11023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_11022-11025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11022 ;
            SmartGrid:attachsTo :Bus_11025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_11023-11024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11023 ;
            SmartGrid:attachsTo :Bus_11024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_11023-11073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11023 ;
            SmartGrid:attachsTo :Bus_11073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_11024-11028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11024 ;
            SmartGrid:attachsTo :Bus_11028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_11024-11078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11024 ;
            SmartGrid:attachsTo :Bus_11078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_11025-11075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11025 ;
            SmartGrid:attachsTo :Bus_11075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_11025-11077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11025 ;
            SmartGrid:attachsTo :Bus_11077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_11026-11027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11026 ;
            SmartGrid:attachsTo :Bus_11027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_11026-11079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11026 ;
            SmartGrid:attachsTo :Bus_11079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_11027-11031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11027 ;
            SmartGrid:attachsTo :Bus_11031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_11027-11033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11027 ;
            SmartGrid:attachsTo :Bus_11033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_11028-11029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11028 ;
            SmartGrid:attachsTo :Bus_11029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_11028-11089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11028 ;
            SmartGrid:attachsTo :Bus_11089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_11029-11030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11029 ;
            SmartGrid:attachsTo :Bus_11030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_11029-11032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11029 ;
            SmartGrid:attachsTo :Bus_11032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_11030-11080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11030 ;
            SmartGrid:attachsTo :Bus_11080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_11030-11085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11030 ;
            SmartGrid:attachsTo :Bus_11085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_11031-11036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11031 ;
            SmartGrid:attachsTo :Bus_11036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_11031-11081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11031 ;
            SmartGrid:attachsTo :Bus_11081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_11032-11034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11032 ;
            SmartGrid:attachsTo :Bus_11034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_11032-11035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11032 ;
            SmartGrid:attachsTo :Bus_11035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_11033-11082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11033 ;
            SmartGrid:attachsTo :Bus_11082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_11033-11083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11033 ;
            SmartGrid:attachsTo :Bus_11083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_11034-11084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11034 ;
            SmartGrid:attachsTo :Bus_11084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_11034-11086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11034 ;
            SmartGrid:attachsTo :Bus_11086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_11035-11037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11035 ;
            SmartGrid:attachsTo :Bus_11037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_11035-11040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11035 ;
            SmartGrid:attachsTo :Bus_11040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_11036-11038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11036 ;
            SmartGrid:attachsTo :Bus_11038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_11036-11099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11036 ;
            SmartGrid:attachsTo :Bus_11099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_11037-11088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11037 ;
            SmartGrid:attachsTo :Bus_11088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_11037-11090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11037 ;
            SmartGrid:attachsTo :Bus_11090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_11038-11039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11038 ;
            SmartGrid:attachsTo :Bus_11039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_11038-11087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11038 ;
            SmartGrid:attachsTo :Bus_11087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_11039-11041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11039 ;
            SmartGrid:attachsTo :Bus_11041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_11039-11093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11039 ;
            SmartGrid:attachsTo :Bus_11093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_11040-11091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11040 ;
            SmartGrid:attachsTo :Bus_11091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_11040-11092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11040 ;
            SmartGrid:attachsTo :Bus_11092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_11041-11042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11041 ;
            SmartGrid:attachsTo :Bus_11042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_11041-11050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11041 ;
            SmartGrid:attachsTo :Bus_11050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_11042-11043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11042 ;
            SmartGrid:attachsTo :Bus_11043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_11042-11044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11042 ;
            SmartGrid:attachsTo :Bus_11044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_11043-11094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11043 ;
            SmartGrid:attachsTo :Bus_11094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_11043-11097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11043 ;
            SmartGrid:attachsTo :Bus_11097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_11044-11045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11044 ;
            SmartGrid:attachsTo :Bus_11045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_11044-11095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11044 ;
            SmartGrid:attachsTo :Bus_11095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_11045-11046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11045 ;
            SmartGrid:attachsTo :Bus_11046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_11045-11055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11045 ;
            SmartGrid:attachsTo :Bus_11055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_11046-11047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11046 ;
            SmartGrid:attachsTo :Bus_11047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_11046-11048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11046 ;
            SmartGrid:attachsTo :Bus_11048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_11047-11096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11047 ;
            SmartGrid:attachsTo :Bus_11096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_11047-11100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11047 ;
            SmartGrid:attachsTo :Bus_11100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_11048-11049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11048 ;
            SmartGrid:attachsTo :Bus_11049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_11048-11051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11048 ;
            SmartGrid:attachsTo :Bus_11051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_11049-11098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11049 ;
            SmartGrid:attachsTo :Bus_11098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_11049-11102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11049 ;
            SmartGrid:attachsTo :Bus_11102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_11050-11052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11050 ;
            SmartGrid:attachsTo :Bus_11052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_11050-11101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11050 ;
            SmartGrid:attachsTo :Bus_11101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_11051-11053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11051 ;
            SmartGrid:attachsTo :Bus_11053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_11051-11054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11051 ;
            SmartGrid:attachsTo :Bus_11054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_11052-11103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11052 ;
            SmartGrid:attachsTo :Bus_11103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_11052-11104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11052 ;
            SmartGrid:attachsTo :Bus_11104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_11053-11105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11053 ;
            SmartGrid:attachsTo :Bus_11105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_11053-11108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11053 ;
            SmartGrid:attachsTo :Bus_11108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_11054-11107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11054 ;
            SmartGrid:attachsTo :Bus_11107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_11054-11110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11054 ;
            SmartGrid:attachsTo :Bus_11110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_11055-11106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11055 ;
            SmartGrid:attachsTo :Bus_11106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_11055-11109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11055 ;
            SmartGrid:attachsTo :Bus_11109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_12001-12002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12001 ;
            SmartGrid:attachsTo :Bus_12002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_12002-12003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12002 ;
            SmartGrid:attachsTo :Bus_12003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_12002-12004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12002 ;
            SmartGrid:attachsTo :Bus_12004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_12003-12056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12003 ;
            SmartGrid:attachsTo :Bus_12056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_12003-12058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12003 ;
            SmartGrid:attachsTo :Bus_12058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_12004-12005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12004 ;
            SmartGrid:attachsTo :Bus_12005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_12004-12006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12004 ;
            SmartGrid:attachsTo :Bus_12006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_12005-12057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12005 ;
            SmartGrid:attachsTo :Bus_12057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_12005-12061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12005 ;
            SmartGrid:attachsTo :Bus_12061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_12006-12007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12006 ;
            SmartGrid:attachsTo :Bus_12007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_12006-12008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12006 ;
            SmartGrid:attachsTo :Bus_12008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_12007-12059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12007 ;
            SmartGrid:attachsTo :Bus_12059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_12007-12060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12007 ;
            SmartGrid:attachsTo :Bus_12060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_12008-12009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12008 ;
            SmartGrid:attachsTo :Bus_12009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_12008-12012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12008 ;
            SmartGrid:attachsTo :Bus_12012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_12009-12010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12009 ;
            SmartGrid:attachsTo :Bus_12010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_12009-12017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12009 ;
            SmartGrid:attachsTo :Bus_12017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_12010-12011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12010 ;
            SmartGrid:attachsTo :Bus_12011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_12010-12069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12010 ;
            SmartGrid:attachsTo :Bus_12069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_12011-12018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12011 ;
            SmartGrid:attachsTo :Bus_12018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_12011-12021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12011 ;
            SmartGrid:attachsTo :Bus_12021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_12012-12013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12012 ;
            SmartGrid:attachsTo :Bus_12013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_12012-12062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12012 ;
            SmartGrid:attachsTo :Bus_12062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_12013-12014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12013 ;
            SmartGrid:attachsTo :Bus_12014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_12013-12015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12013 ;
            SmartGrid:attachsTo :Bus_12015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_12014-12063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12014 ;
            SmartGrid:attachsTo :Bus_12063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_12014-12067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12014 ;
            SmartGrid:attachsTo :Bus_12067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_12015-12016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12015 ;
            SmartGrid:attachsTo :Bus_12016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_12015-12064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12015 ;
            SmartGrid:attachsTo :Bus_12064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_12016-12065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12016 ;
            SmartGrid:attachsTo :Bus_12065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_12016-12066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12016 ;
            SmartGrid:attachsTo :Bus_12066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_12017-12019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12017 ;
            SmartGrid:attachsTo :Bus_12019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_12017-12076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12017 ;
            SmartGrid:attachsTo :Bus_12076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_12018-12068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12018 ;
            SmartGrid:attachsTo :Bus_12068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_12018-12070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12018 ;
            SmartGrid:attachsTo :Bus_12070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_12019-12020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12019 ;
            SmartGrid:attachsTo :Bus_12020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_12019-12074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12019 ;
            SmartGrid:attachsTo :Bus_12074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_12020-12022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12020 ;
            SmartGrid:attachsTo :Bus_12022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_12020-12026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12020 ;
            SmartGrid:attachsTo :Bus_12026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_12021-12071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12021 ;
            SmartGrid:attachsTo :Bus_12071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_12021-12072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12021 ;
            SmartGrid:attachsTo :Bus_12072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_12022-12023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12022 ;
            SmartGrid:attachsTo :Bus_12023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_12022-12025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12022 ;
            SmartGrid:attachsTo :Bus_12025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_12023-12024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12023 ;
            SmartGrid:attachsTo :Bus_12024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_12023-12073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12023 ;
            SmartGrid:attachsTo :Bus_12073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_12024-12028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12024 ;
            SmartGrid:attachsTo :Bus_12028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_12024-12078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12024 ;
            SmartGrid:attachsTo :Bus_12078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_12025-12075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12025 ;
            SmartGrid:attachsTo :Bus_12075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_12025-12077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12025 ;
            SmartGrid:attachsTo :Bus_12077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_12026-12027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12026 ;
            SmartGrid:attachsTo :Bus_12027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_12026-12079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12026 ;
            SmartGrid:attachsTo :Bus_12079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_12027-12031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12027 ;
            SmartGrid:attachsTo :Bus_12031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_12027-12033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12027 ;
            SmartGrid:attachsTo :Bus_12033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_12028-12029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12028 ;
            SmartGrid:attachsTo :Bus_12029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_12028-12089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12028 ;
            SmartGrid:attachsTo :Bus_12089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_12029-12030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12029 ;
            SmartGrid:attachsTo :Bus_12030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_12029-12032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12029 ;
            SmartGrid:attachsTo :Bus_12032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_12030-12080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12030 ;
            SmartGrid:attachsTo :Bus_12080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_12030-12085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12030 ;
            SmartGrid:attachsTo :Bus_12085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_12031-12036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12031 ;
            SmartGrid:attachsTo :Bus_12036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_12031-12081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12031 ;
            SmartGrid:attachsTo :Bus_12081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_12032-12034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12032 ;
            SmartGrid:attachsTo :Bus_12034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_12032-12035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12032 ;
            SmartGrid:attachsTo :Bus_12035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_12033-12082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12033 ;
            SmartGrid:attachsTo :Bus_12082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_12033-12083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12033 ;
            SmartGrid:attachsTo :Bus_12083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_12034-12084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12034 ;
            SmartGrid:attachsTo :Bus_12084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_12034-12086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12034 ;
            SmartGrid:attachsTo :Bus_12086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_12035-12037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12035 ;
            SmartGrid:attachsTo :Bus_12037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_12035-12040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12035 ;
            SmartGrid:attachsTo :Bus_12040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_12036-12038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12036 ;
            SmartGrid:attachsTo :Bus_12038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_12036-12099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12036 ;
            SmartGrid:attachsTo :Bus_12099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_12037-12088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12037 ;
            SmartGrid:attachsTo :Bus_12088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_12037-12090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12037 ;
            SmartGrid:attachsTo :Bus_12090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_12038-12039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12038 ;
            SmartGrid:attachsTo :Bus_12039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_12038-12087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12038 ;
            SmartGrid:attachsTo :Bus_12087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_12039-12041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12039 ;
            SmartGrid:attachsTo :Bus_12041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_12039-12093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12039 ;
            SmartGrid:attachsTo :Bus_12093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_12040-12091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12040 ;
            SmartGrid:attachsTo :Bus_12091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_12040-12092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12040 ;
            SmartGrid:attachsTo :Bus_12092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_12041-12042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12041 ;
            SmartGrid:attachsTo :Bus_12042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_12041-12050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12041 ;
            SmartGrid:attachsTo :Bus_12050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_12042-12043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12042 ;
            SmartGrid:attachsTo :Bus_12043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_12042-12044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12042 ;
            SmartGrid:attachsTo :Bus_12044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_12043-12094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12043 ;
            SmartGrid:attachsTo :Bus_12094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_12043-12097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12043 ;
            SmartGrid:attachsTo :Bus_12097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_12044-12045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12044 ;
            SmartGrid:attachsTo :Bus_12045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_12044-12095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12044 ;
            SmartGrid:attachsTo :Bus_12095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_12045-12046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12045 ;
            SmartGrid:attachsTo :Bus_12046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_12045-12055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12045 ;
            SmartGrid:attachsTo :Bus_12055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_12046-12047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12046 ;
            SmartGrid:attachsTo :Bus_12047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_12046-12048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12046 ;
            SmartGrid:attachsTo :Bus_12048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_12047-12096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12047 ;
            SmartGrid:attachsTo :Bus_12096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_12047-12100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12047 ;
            SmartGrid:attachsTo :Bus_12100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_12048-12049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12048 ;
            SmartGrid:attachsTo :Bus_12049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_12048-12051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12048 ;
            SmartGrid:attachsTo :Bus_12051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_12049-12098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12049 ;
            SmartGrid:attachsTo :Bus_12098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_12049-12102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12049 ;
            SmartGrid:attachsTo :Bus_12102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_12050-12052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12050 ;
            SmartGrid:attachsTo :Bus_12052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_12050-12101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12050 ;
            SmartGrid:attachsTo :Bus_12101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_12051-12053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12051 ;
            SmartGrid:attachsTo :Bus_12053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_12051-12054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12051 ;
            SmartGrid:attachsTo :Bus_12054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_12052-12103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12052 ;
            SmartGrid:attachsTo :Bus_12103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_12052-12104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12052 ;
            SmartGrid:attachsTo :Bus_12104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_12053-12105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12053 ;
            SmartGrid:attachsTo :Bus_12105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_12053-12108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12053 ;
            SmartGrid:attachsTo :Bus_12108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_12054-12107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12054 ;
            SmartGrid:attachsTo :Bus_12107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_12054-12110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12054 ;
            SmartGrid:attachsTo :Bus_12110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_12055-12106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12055 ;
            SmartGrid:attachsTo :Bus_12106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_12055-12109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12055 ;
            SmartGrid:attachsTo :Bus_12109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_13001-13002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13001 ;
            SmartGrid:attachsTo :Bus_13002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_13002-13003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13002 ;
            SmartGrid:attachsTo :Bus_13003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_13002-13004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13002 ;
            SmartGrid:attachsTo :Bus_13004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_13003-13056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13003 ;
            SmartGrid:attachsTo :Bus_13056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_13003-13058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13003 ;
            SmartGrid:attachsTo :Bus_13058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_13004-13005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13004 ;
            SmartGrid:attachsTo :Bus_13005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_13004-13006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13004 ;
            SmartGrid:attachsTo :Bus_13006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_13005-13057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13005 ;
            SmartGrid:attachsTo :Bus_13057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_13005-13061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13005 ;
            SmartGrid:attachsTo :Bus_13061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_13006-13007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13006 ;
            SmartGrid:attachsTo :Bus_13007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_13006-13008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13006 ;
            SmartGrid:attachsTo :Bus_13008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_13007-13059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13007 ;
            SmartGrid:attachsTo :Bus_13059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_13007-13060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13007 ;
            SmartGrid:attachsTo :Bus_13060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_13008-13009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13008 ;
            SmartGrid:attachsTo :Bus_13009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_13008-13012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13008 ;
            SmartGrid:attachsTo :Bus_13012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_13009-13010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13009 ;
            SmartGrid:attachsTo :Bus_13010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_13009-13017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13009 ;
            SmartGrid:attachsTo :Bus_13017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_13010-13011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13010 ;
            SmartGrid:attachsTo :Bus_13011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_13010-13069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13010 ;
            SmartGrid:attachsTo :Bus_13069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_13011-13018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13011 ;
            SmartGrid:attachsTo :Bus_13018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_13011-13021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13011 ;
            SmartGrid:attachsTo :Bus_13021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_13012-13013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13012 ;
            SmartGrid:attachsTo :Bus_13013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_13012-13062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13012 ;
            SmartGrid:attachsTo :Bus_13062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_13013-13014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13013 ;
            SmartGrid:attachsTo :Bus_13014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_13013-13015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13013 ;
            SmartGrid:attachsTo :Bus_13015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_13014-13063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13014 ;
            SmartGrid:attachsTo :Bus_13063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_13014-13067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13014 ;
            SmartGrid:attachsTo :Bus_13067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_13015-13016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13015 ;
            SmartGrid:attachsTo :Bus_13016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_13015-13064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13015 ;
            SmartGrid:attachsTo :Bus_13064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_13016-13065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13016 ;
            SmartGrid:attachsTo :Bus_13065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_13016-13066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13016 ;
            SmartGrid:attachsTo :Bus_13066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_13017-13019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13017 ;
            SmartGrid:attachsTo :Bus_13019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_13017-13076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13017 ;
            SmartGrid:attachsTo :Bus_13076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_13018-13068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13018 ;
            SmartGrid:attachsTo :Bus_13068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_13018-13070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13018 ;
            SmartGrid:attachsTo :Bus_13070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_13019-13020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13019 ;
            SmartGrid:attachsTo :Bus_13020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_13019-13074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13019 ;
            SmartGrid:attachsTo :Bus_13074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_13020-13022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13020 ;
            SmartGrid:attachsTo :Bus_13022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_13020-13026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13020 ;
            SmartGrid:attachsTo :Bus_13026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_13021-13071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13021 ;
            SmartGrid:attachsTo :Bus_13071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_13021-13072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13021 ;
            SmartGrid:attachsTo :Bus_13072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_13022-13023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13022 ;
            SmartGrid:attachsTo :Bus_13023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_13022-13025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13022 ;
            SmartGrid:attachsTo :Bus_13025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_13023-13024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13023 ;
            SmartGrid:attachsTo :Bus_13024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_13023-13073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13023 ;
            SmartGrid:attachsTo :Bus_13073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_13024-13028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13024 ;
            SmartGrid:attachsTo :Bus_13028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_13024-13078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13024 ;
            SmartGrid:attachsTo :Bus_13078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_13025-13075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13025 ;
            SmartGrid:attachsTo :Bus_13075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_13025-13077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13025 ;
            SmartGrid:attachsTo :Bus_13077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_13026-13027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13026 ;
            SmartGrid:attachsTo :Bus_13027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_13026-13079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13026 ;
            SmartGrid:attachsTo :Bus_13079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_13027-13031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13027 ;
            SmartGrid:attachsTo :Bus_13031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_13027-13033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13027 ;
            SmartGrid:attachsTo :Bus_13033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_13028-13029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13028 ;
            SmartGrid:attachsTo :Bus_13029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_13028-13089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13028 ;
            SmartGrid:attachsTo :Bus_13089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_13029-13030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13029 ;
            SmartGrid:attachsTo :Bus_13030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_13029-13032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13029 ;
            SmartGrid:attachsTo :Bus_13032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_13030-13080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13030 ;
            SmartGrid:attachsTo :Bus_13080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_13030-13085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13030 ;
            SmartGrid:attachsTo :Bus_13085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_13031-13036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13031 ;
            SmartGrid:attachsTo :Bus_13036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_13031-13081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13031 ;
            SmartGrid:attachsTo :Bus_13081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_13032-13034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13032 ;
            SmartGrid:attachsTo :Bus_13034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_13032-13035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13032 ;
            SmartGrid:attachsTo :Bus_13035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_13033-13082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13033 ;
            SmartGrid:attachsTo :Bus_13082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_13033-13083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13033 ;
            SmartGrid:attachsTo :Bus_13083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_13034-13084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13034 ;
            SmartGrid:attachsTo :Bus_13084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_13034-13086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13034 ;
            SmartGrid:attachsTo :Bus_13086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_13035-13037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13035 ;
            SmartGrid:attachsTo :Bus_13037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_13035-13040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13035 ;
            SmartGrid:attachsTo :Bus_13040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_13036-13038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13036 ;
            SmartGrid:attachsTo :Bus_13038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_13036-13099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13036 ;
            SmartGrid:attachsTo :Bus_13099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_13037-13088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13037 ;
            SmartGrid:attachsTo :Bus_13088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_13037-13090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13037 ;
            SmartGrid:attachsTo :Bus_13090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_13038-13039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13038 ;
            SmartGrid:attachsTo :Bus_13039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_13038-13087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13038 ;
            SmartGrid:attachsTo :Bus_13087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_13039-13041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13039 ;
            SmartGrid:attachsTo :Bus_13041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_13039-13093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13039 ;
            SmartGrid:attachsTo :Bus_13093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_13040-13091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13040 ;
            SmartGrid:attachsTo :Bus_13091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_13040-13092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13040 ;
            SmartGrid:attachsTo :Bus_13092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_13041-13042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13041 ;
            SmartGrid:attachsTo :Bus_13042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_13041-13050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13041 ;
            SmartGrid:attachsTo :Bus_13050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_13042-13043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13042 ;
            SmartGrid:attachsTo :Bus_13043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_13042-13044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13042 ;
            SmartGrid:attachsTo :Bus_13044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_13043-13094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13043 ;
            SmartGrid:attachsTo :Bus_13094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_13043-13097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13043 ;
            SmartGrid:attachsTo :Bus_13097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_13044-13045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13044 ;
            SmartGrid:attachsTo :Bus_13045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_13044-13095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13044 ;
            SmartGrid:attachsTo :Bus_13095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_13045-13046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13045 ;
            SmartGrid:attachsTo :Bus_13046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_13045-13055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13045 ;
            SmartGrid:attachsTo :Bus_13055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_13046-13047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13046 ;
            SmartGrid:attachsTo :Bus_13047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_13046-13048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13046 ;
            SmartGrid:attachsTo :Bus_13048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_13047-13096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13047 ;
            SmartGrid:attachsTo :Bus_13096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_13047-13100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13047 ;
            SmartGrid:attachsTo :Bus_13100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_13048-13049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13048 ;
            SmartGrid:attachsTo :Bus_13049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_13048-13051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13048 ;
            SmartGrid:attachsTo :Bus_13051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_13049-13098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13049 ;
            SmartGrid:attachsTo :Bus_13098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_13049-13102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13049 ;
            SmartGrid:attachsTo :Bus_13102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_13050-13052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13050 ;
            SmartGrid:attachsTo :Bus_13052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_13050-13101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13050 ;
            SmartGrid:attachsTo :Bus_13101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_13051-13053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13051 ;
            SmartGrid:attachsTo :Bus_13053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_13051-13054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13051 ;
            SmartGrid:attachsTo :Bus_13054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_13052-13103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13052 ;
            SmartGrid:attachsTo :Bus_13103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_13052-13104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13052 ;
            SmartGrid:attachsTo :Bus_13104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_13053-13105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13053 ;
            SmartGrid:attachsTo :Bus_13105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_13053-13108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13053 ;
            SmartGrid:attachsTo :Bus_13108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_13054-13107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13054 ;
            SmartGrid:attachsTo :Bus_13107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_13054-13110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13054 ;
            SmartGrid:attachsTo :Bus_13110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_13055-13106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13055 ;
            SmartGrid:attachsTo :Bus_13106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_13055-13109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13055 ;
            SmartGrid:attachsTo :Bus_13109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_14001-14002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14001 ;
            SmartGrid:attachsTo :Bus_14002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_14002-14003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14002 ;
            SmartGrid:attachsTo :Bus_14003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_14002-14004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14002 ;
            SmartGrid:attachsTo :Bus_14004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_14003-14056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14003 ;
            SmartGrid:attachsTo :Bus_14056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_14003-14058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14003 ;
            SmartGrid:attachsTo :Bus_14058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_14004-14005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14004 ;
            SmartGrid:attachsTo :Bus_14005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_14004-14006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14004 ;
            SmartGrid:attachsTo :Bus_14006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_14005-14057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14005 ;
            SmartGrid:attachsTo :Bus_14057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_14005-14061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14005 ;
            SmartGrid:attachsTo :Bus_14061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_14006-14007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14006 ;
            SmartGrid:attachsTo :Bus_14007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_14006-14008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14006 ;
            SmartGrid:attachsTo :Bus_14008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_14007-14059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14007 ;
            SmartGrid:attachsTo :Bus_14059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_14007-14060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14007 ;
            SmartGrid:attachsTo :Bus_14060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_14008-14009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14008 ;
            SmartGrid:attachsTo :Bus_14009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_14008-14012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14008 ;
            SmartGrid:attachsTo :Bus_14012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_14009-14010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14009 ;
            SmartGrid:attachsTo :Bus_14010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_14009-14017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14009 ;
            SmartGrid:attachsTo :Bus_14017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_14010-14011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14010 ;
            SmartGrid:attachsTo :Bus_14011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_14010-14069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14010 ;
            SmartGrid:attachsTo :Bus_14069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_14011-14018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14011 ;
            SmartGrid:attachsTo :Bus_14018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_14011-14021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14011 ;
            SmartGrid:attachsTo :Bus_14021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_14012-14013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14012 ;
            SmartGrid:attachsTo :Bus_14013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_14012-14062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14012 ;
            SmartGrid:attachsTo :Bus_14062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_14013-14014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14013 ;
            SmartGrid:attachsTo :Bus_14014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_14013-14015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14013 ;
            SmartGrid:attachsTo :Bus_14015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_14014-14063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14014 ;
            SmartGrid:attachsTo :Bus_14063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_14014-14067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14014 ;
            SmartGrid:attachsTo :Bus_14067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_14015-14016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14015 ;
            SmartGrid:attachsTo :Bus_14016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_14015-14064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14015 ;
            SmartGrid:attachsTo :Bus_14064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_14016-14065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14016 ;
            SmartGrid:attachsTo :Bus_14065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_14016-14066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14016 ;
            SmartGrid:attachsTo :Bus_14066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_14017-14019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14017 ;
            SmartGrid:attachsTo :Bus_14019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_14017-14076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14017 ;
            SmartGrid:attachsTo :Bus_14076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_14018-14068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14018 ;
            SmartGrid:attachsTo :Bus_14068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_14018-14070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14018 ;
            SmartGrid:attachsTo :Bus_14070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_14019-14020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14019 ;
            SmartGrid:attachsTo :Bus_14020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_14019-14074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14019 ;
            SmartGrid:attachsTo :Bus_14074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_14020-14022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14020 ;
            SmartGrid:attachsTo :Bus_14022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_14020-14026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14020 ;
            SmartGrid:attachsTo :Bus_14026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_14021-14071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14021 ;
            SmartGrid:attachsTo :Bus_14071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_14021-14072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14021 ;
            SmartGrid:attachsTo :Bus_14072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_14022-14023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14022 ;
            SmartGrid:attachsTo :Bus_14023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_14022-14025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14022 ;
            SmartGrid:attachsTo :Bus_14025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_14023-14024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14023 ;
            SmartGrid:attachsTo :Bus_14024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_14023-14073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14023 ;
            SmartGrid:attachsTo :Bus_14073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_14024-14028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14024 ;
            SmartGrid:attachsTo :Bus_14028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_14024-14078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14024 ;
            SmartGrid:attachsTo :Bus_14078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_14025-14075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14025 ;
            SmartGrid:attachsTo :Bus_14075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_14025-14077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14025 ;
            SmartGrid:attachsTo :Bus_14077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_14026-14027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14026 ;
            SmartGrid:attachsTo :Bus_14027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_14026-14079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14026 ;
            SmartGrid:attachsTo :Bus_14079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_14027-14031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14027 ;
            SmartGrid:attachsTo :Bus_14031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_14027-14033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14027 ;
            SmartGrid:attachsTo :Bus_14033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_14028-14029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14028 ;
            SmartGrid:attachsTo :Bus_14029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_14028-14089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14028 ;
            SmartGrid:attachsTo :Bus_14089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_14029-14030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14029 ;
            SmartGrid:attachsTo :Bus_14030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_14029-14032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14029 ;
            SmartGrid:attachsTo :Bus_14032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_14030-14080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14030 ;
            SmartGrid:attachsTo :Bus_14080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_14030-14085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14030 ;
            SmartGrid:attachsTo :Bus_14085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_14031-14036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14031 ;
            SmartGrid:attachsTo :Bus_14036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_14031-14081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14031 ;
            SmartGrid:attachsTo :Bus_14081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_14032-14034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14032 ;
            SmartGrid:attachsTo :Bus_14034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_14032-14035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14032 ;
            SmartGrid:attachsTo :Bus_14035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_14033-14082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14033 ;
            SmartGrid:attachsTo :Bus_14082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_14033-14083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14033 ;
            SmartGrid:attachsTo :Bus_14083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_14034-14084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14034 ;
            SmartGrid:attachsTo :Bus_14084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_14034-14086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14034 ;
            SmartGrid:attachsTo :Bus_14086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_14035-14037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14035 ;
            SmartGrid:attachsTo :Bus_14037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_14035-14040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14035 ;
            SmartGrid:attachsTo :Bus_14040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_14036-14038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14036 ;
            SmartGrid:attachsTo :Bus_14038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_14036-14099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14036 ;
            SmartGrid:attachsTo :Bus_14099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_14037-14088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14037 ;
            SmartGrid:attachsTo :Bus_14088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_14037-14090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14037 ;
            SmartGrid:attachsTo :Bus_14090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_14038-14039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14038 ;
            SmartGrid:attachsTo :Bus_14039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_14038-14087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14038 ;
            SmartGrid:attachsTo :Bus_14087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_14039-14041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14039 ;
            SmartGrid:attachsTo :Bus_14041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_14039-14093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14039 ;
            SmartGrid:attachsTo :Bus_14093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_14040-14091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14040 ;
            SmartGrid:attachsTo :Bus_14091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_14040-14092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14040 ;
            SmartGrid:attachsTo :Bus_14092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_14041-14042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14041 ;
            SmartGrid:attachsTo :Bus_14042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_14041-14050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14041 ;
            SmartGrid:attachsTo :Bus_14050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_14042-14043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14042 ;
            SmartGrid:attachsTo :Bus_14043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_14042-14044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14042 ;
            SmartGrid:attachsTo :Bus_14044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_14043-14094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14043 ;
            SmartGrid:attachsTo :Bus_14094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_14043-14097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14043 ;
            SmartGrid:attachsTo :Bus_14097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_14044-14045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14044 ;
            SmartGrid:attachsTo :Bus_14045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_14044-14095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14044 ;
            SmartGrid:attachsTo :Bus_14095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_14045-14046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14045 ;
            SmartGrid:attachsTo :Bus_14046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_14045-14055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14045 ;
            SmartGrid:attachsTo :Bus_14055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_14046-14047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14046 ;
            SmartGrid:attachsTo :Bus_14047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_14046-14048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14046 ;
            SmartGrid:attachsTo :Bus_14048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_14047-14096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14047 ;
            SmartGrid:attachsTo :Bus_14096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_14047-14100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14047 ;
            SmartGrid:attachsTo :Bus_14100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_14048-14049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14048 ;
            SmartGrid:attachsTo :Bus_14049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_14048-14051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14048 ;
            SmartGrid:attachsTo :Bus_14051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_14049-14098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14049 ;
            SmartGrid:attachsTo :Bus_14098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_14049-14102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14049 ;
            SmartGrid:attachsTo :Bus_14102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_14050-14052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14050 ;
            SmartGrid:attachsTo :Bus_14052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_14050-14101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14050 ;
            SmartGrid:attachsTo :Bus_14101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_14051-14053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14051 ;
            SmartGrid:attachsTo :Bus_14053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_14051-14054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14051 ;
            SmartGrid:attachsTo :Bus_14054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_14052-14103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14052 ;
            SmartGrid:attachsTo :Bus_14103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_14052-14104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14052 ;
            SmartGrid:attachsTo :Bus_14104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_14053-14105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14053 ;
            SmartGrid:attachsTo :Bus_14105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_14053-14108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14053 ;
            SmartGrid:attachsTo :Bus_14108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_14054-14107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14054 ;
            SmartGrid:attachsTo :Bus_14107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_14054-14110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14054 ;
            SmartGrid:attachsTo :Bus_14110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_14055-14106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14055 ;
            SmartGrid:attachsTo :Bus_14106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_14055-14109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14055 ;
            SmartGrid:attachsTo :Bus_14109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_15001-15002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15001 ;
            SmartGrid:attachsTo :Bus_15002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_15002-15003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15002 ;
            SmartGrid:attachsTo :Bus_15003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_15002-15004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15002 ;
            SmartGrid:attachsTo :Bus_15004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_15003-15056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15003 ;
            SmartGrid:attachsTo :Bus_15056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_15003-15058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15003 ;
            SmartGrid:attachsTo :Bus_15058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_15004-15005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15004 ;
            SmartGrid:attachsTo :Bus_15005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_15004-15006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15004 ;
            SmartGrid:attachsTo :Bus_15006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_15005-15057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15005 ;
            SmartGrid:attachsTo :Bus_15057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_15005-15061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15005 ;
            SmartGrid:attachsTo :Bus_15061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_15006-15007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15006 ;
            SmartGrid:attachsTo :Bus_15007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_15006-15008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15006 ;
            SmartGrid:attachsTo :Bus_15008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_15007-15059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15007 ;
            SmartGrid:attachsTo :Bus_15059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_15007-15060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15007 ;
            SmartGrid:attachsTo :Bus_15060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_15008-15009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15008 ;
            SmartGrid:attachsTo :Bus_15009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_15008-15012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15008 ;
            SmartGrid:attachsTo :Bus_15012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_15009-15010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15009 ;
            SmartGrid:attachsTo :Bus_15010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_15009-15017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15009 ;
            SmartGrid:attachsTo :Bus_15017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_15010-15011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15010 ;
            SmartGrid:attachsTo :Bus_15011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_15010-15069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15010 ;
            SmartGrid:attachsTo :Bus_15069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_15011-15018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15011 ;
            SmartGrid:attachsTo :Bus_15018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_15011-15021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15011 ;
            SmartGrid:attachsTo :Bus_15021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_15012-15013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15012 ;
            SmartGrid:attachsTo :Bus_15013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_15012-15062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15012 ;
            SmartGrid:attachsTo :Bus_15062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_15013-15014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15013 ;
            SmartGrid:attachsTo :Bus_15014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_15013-15015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15013 ;
            SmartGrid:attachsTo :Bus_15015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_15014-15063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15014 ;
            SmartGrid:attachsTo :Bus_15063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_15014-15067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15014 ;
            SmartGrid:attachsTo :Bus_15067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_15015-15016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15015 ;
            SmartGrid:attachsTo :Bus_15016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_15015-15064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15015 ;
            SmartGrid:attachsTo :Bus_15064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_15016-15065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15016 ;
            SmartGrid:attachsTo :Bus_15065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_15016-15066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15016 ;
            SmartGrid:attachsTo :Bus_15066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_15017-15019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15017 ;
            SmartGrid:attachsTo :Bus_15019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_15017-15076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15017 ;
            SmartGrid:attachsTo :Bus_15076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_15018-15068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15018 ;
            SmartGrid:attachsTo :Bus_15068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_15018-15070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15018 ;
            SmartGrid:attachsTo :Bus_15070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_15019-15020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15019 ;
            SmartGrid:attachsTo :Bus_15020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_15019-15074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15019 ;
            SmartGrid:attachsTo :Bus_15074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_15020-15022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15020 ;
            SmartGrid:attachsTo :Bus_15022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_15020-15026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15020 ;
            SmartGrid:attachsTo :Bus_15026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_15021-15071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15021 ;
            SmartGrid:attachsTo :Bus_15071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_15021-15072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15021 ;
            SmartGrid:attachsTo :Bus_15072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_15022-15023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15022 ;
            SmartGrid:attachsTo :Bus_15023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_15022-15025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15022 ;
            SmartGrid:attachsTo :Bus_15025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_15023-15024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15023 ;
            SmartGrid:attachsTo :Bus_15024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_15023-15073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15023 ;
            SmartGrid:attachsTo :Bus_15073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_15024-15028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15024 ;
            SmartGrid:attachsTo :Bus_15028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_15024-15078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15024 ;
            SmartGrid:attachsTo :Bus_15078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_15025-15075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15025 ;
            SmartGrid:attachsTo :Bus_15075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_15025-15077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15025 ;
            SmartGrid:attachsTo :Bus_15077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_15026-15027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15026 ;
            SmartGrid:attachsTo :Bus_15027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_15026-15079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15026 ;
            SmartGrid:attachsTo :Bus_15079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_15027-15031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15027 ;
            SmartGrid:attachsTo :Bus_15031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_15027-15033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15027 ;
            SmartGrid:attachsTo :Bus_15033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_15028-15029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15028 ;
            SmartGrid:attachsTo :Bus_15029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_15028-15089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15028 ;
            SmartGrid:attachsTo :Bus_15089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_15029-15030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15029 ;
            SmartGrid:attachsTo :Bus_15030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_15029-15032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15029 ;
            SmartGrid:attachsTo :Bus_15032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_15030-15080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15030 ;
            SmartGrid:attachsTo :Bus_15080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_15030-15085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15030 ;
            SmartGrid:attachsTo :Bus_15085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_15031-15036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15031 ;
            SmartGrid:attachsTo :Bus_15036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_15031-15081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15031 ;
            SmartGrid:attachsTo :Bus_15081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_15032-15034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15032 ;
            SmartGrid:attachsTo :Bus_15034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_15032-15035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15032 ;
            SmartGrid:attachsTo :Bus_15035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_15033-15082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15033 ;
            SmartGrid:attachsTo :Bus_15082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_15033-15083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15033 ;
            SmartGrid:attachsTo :Bus_15083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_15034-15084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15034 ;
            SmartGrid:attachsTo :Bus_15084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_15034-15086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15034 ;
            SmartGrid:attachsTo :Bus_15086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_15035-15037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15035 ;
            SmartGrid:attachsTo :Bus_15037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_15035-15040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15035 ;
            SmartGrid:attachsTo :Bus_15040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_15036-15038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15036 ;
            SmartGrid:attachsTo :Bus_15038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_15036-15099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15036 ;
            SmartGrid:attachsTo :Bus_15099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_15037-15088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15037 ;
            SmartGrid:attachsTo :Bus_15088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_15037-15090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15037 ;
            SmartGrid:attachsTo :Bus_15090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_15038-15039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15038 ;
            SmartGrid:attachsTo :Bus_15039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_15038-15087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15038 ;
            SmartGrid:attachsTo :Bus_15087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_15039-15041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15039 ;
            SmartGrid:attachsTo :Bus_15041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_15039-15093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15039 ;
            SmartGrid:attachsTo :Bus_15093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_15040-15091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15040 ;
            SmartGrid:attachsTo :Bus_15091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_15040-15092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15040 ;
            SmartGrid:attachsTo :Bus_15092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_15041-15042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15041 ;
            SmartGrid:attachsTo :Bus_15042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_15041-15050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15041 ;
            SmartGrid:attachsTo :Bus_15050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_15042-15043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15042 ;
            SmartGrid:attachsTo :Bus_15043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_15042-15044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15042 ;
            SmartGrid:attachsTo :Bus_15044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_15043-15094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15043 ;
            SmartGrid:attachsTo :Bus_15094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_15043-15097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15043 ;
            SmartGrid:attachsTo :Bus_15097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_15044-15045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15044 ;
            SmartGrid:attachsTo :Bus_15045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_15044-15095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15044 ;
            SmartGrid:attachsTo :Bus_15095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_15045-15046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15045 ;
            SmartGrid:attachsTo :Bus_15046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_15045-15055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15045 ;
            SmartGrid:attachsTo :Bus_15055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_15046-15047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15046 ;
            SmartGrid:attachsTo :Bus_15047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_15046-15048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15046 ;
            SmartGrid:attachsTo :Bus_15048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_15047-15096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15047 ;
            SmartGrid:attachsTo :Bus_15096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_15047-15100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15047 ;
            SmartGrid:attachsTo :Bus_15100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_15048-15049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15048 ;
            SmartGrid:attachsTo :Bus_15049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_15048-15051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15048 ;
            SmartGrid:attachsTo :Bus_15051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_15049-15098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15049 ;
            SmartGrid:attachsTo :Bus_15098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_15049-15102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15049 ;
            SmartGrid:attachsTo :Bus_15102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_15050-15052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15050 ;
            SmartGrid:attachsTo :Bus_15052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_15050-15101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15050 ;
            SmartGrid:attachsTo :Bus_15101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_15051-15053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15051 ;
            SmartGrid:attachsTo :Bus_15053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_15051-15054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15051 ;
            SmartGrid:attachsTo :Bus_15054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_15052-15103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15052 ;
            SmartGrid:attachsTo :Bus_15103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_15052-15104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15052 ;
            SmartGrid:attachsTo :Bus_15104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_15053-15105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15053 ;
            SmartGrid:attachsTo :Bus_15105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_15053-15108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15053 ;
            SmartGrid:attachsTo :Bus_15108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_15054-15107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15054 ;
            SmartGrid:attachsTo :Bus_15107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_15054-15110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15054 ;
            SmartGrid:attachsTo :Bus_15110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_15055-15106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15055 ;
            SmartGrid:attachsTo :Bus_15106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_15055-15109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15055 ;
            SmartGrid:attachsTo :Bus_15109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_16001-16002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16001 ;
            SmartGrid:attachsTo :Bus_16002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_16002-16003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16002 ;
            SmartGrid:attachsTo :Bus_16003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_16002-16004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16002 ;
            SmartGrid:attachsTo :Bus_16004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_16003-16056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16003 ;
            SmartGrid:attachsTo :Bus_16056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_16003-16058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16003 ;
            SmartGrid:attachsTo :Bus_16058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_16004-16005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16004 ;
            SmartGrid:attachsTo :Bus_16005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_16004-16006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16004 ;
            SmartGrid:attachsTo :Bus_16006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_16005-16057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16005 ;
            SmartGrid:attachsTo :Bus_16057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_16005-16061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16005 ;
            SmartGrid:attachsTo :Bus_16061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_16006-16007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16006 ;
            SmartGrid:attachsTo :Bus_16007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_16006-16008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16006 ;
            SmartGrid:attachsTo :Bus_16008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_16007-16059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16007 ;
            SmartGrid:attachsTo :Bus_16059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_16007-16060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16007 ;
            SmartGrid:attachsTo :Bus_16060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_16008-16009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16008 ;
            SmartGrid:attachsTo :Bus_16009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_16008-16012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16008 ;
            SmartGrid:attachsTo :Bus_16012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_16009-16010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16009 ;
            SmartGrid:attachsTo :Bus_16010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_16009-16017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16009 ;
            SmartGrid:attachsTo :Bus_16017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_16010-16011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16010 ;
            SmartGrid:attachsTo :Bus_16011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_16010-16069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16010 ;
            SmartGrid:attachsTo :Bus_16069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_16011-16018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16011 ;
            SmartGrid:attachsTo :Bus_16018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_16011-16021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16011 ;
            SmartGrid:attachsTo :Bus_16021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_16012-16013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16012 ;
            SmartGrid:attachsTo :Bus_16013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_16012-16062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16012 ;
            SmartGrid:attachsTo :Bus_16062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_16013-16014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16013 ;
            SmartGrid:attachsTo :Bus_16014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_16013-16015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16013 ;
            SmartGrid:attachsTo :Bus_16015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_16014-16063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16014 ;
            SmartGrid:attachsTo :Bus_16063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_16014-16067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16014 ;
            SmartGrid:attachsTo :Bus_16067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_16015-16016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16015 ;
            SmartGrid:attachsTo :Bus_16016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_16015-16064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16015 ;
            SmartGrid:attachsTo :Bus_16064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_16016-16065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16016 ;
            SmartGrid:attachsTo :Bus_16065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_16016-16066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16016 ;
            SmartGrid:attachsTo :Bus_16066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_16017-16019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16017 ;
            SmartGrid:attachsTo :Bus_16019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_16017-16076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16017 ;
            SmartGrid:attachsTo :Bus_16076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_16018-16068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16018 ;
            SmartGrid:attachsTo :Bus_16068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_16018-16070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16018 ;
            SmartGrid:attachsTo :Bus_16070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_16019-16020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16019 ;
            SmartGrid:attachsTo :Bus_16020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_16019-16074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16019 ;
            SmartGrid:attachsTo :Bus_16074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_16020-16022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16020 ;
            SmartGrid:attachsTo :Bus_16022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_16020-16026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16020 ;
            SmartGrid:attachsTo :Bus_16026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_16021-16071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16021 ;
            SmartGrid:attachsTo :Bus_16071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_16021-16072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16021 ;
            SmartGrid:attachsTo :Bus_16072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_16022-16023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16022 ;
            SmartGrid:attachsTo :Bus_16023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_16022-16025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16022 ;
            SmartGrid:attachsTo :Bus_16025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_16023-16024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16023 ;
            SmartGrid:attachsTo :Bus_16024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_16023-16073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16023 ;
            SmartGrid:attachsTo :Bus_16073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_16024-16028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16024 ;
            SmartGrid:attachsTo :Bus_16028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_16024-16078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16024 ;
            SmartGrid:attachsTo :Bus_16078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_16025-16075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16025 ;
            SmartGrid:attachsTo :Bus_16075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_16025-16077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16025 ;
            SmartGrid:attachsTo :Bus_16077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_16026-16027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16026 ;
            SmartGrid:attachsTo :Bus_16027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_16026-16079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16026 ;
            SmartGrid:attachsTo :Bus_16079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_16027-16031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16027 ;
            SmartGrid:attachsTo :Bus_16031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_16027-16033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16027 ;
            SmartGrid:attachsTo :Bus_16033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_16028-16029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16028 ;
            SmartGrid:attachsTo :Bus_16029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_16028-16089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16028 ;
            SmartGrid:attachsTo :Bus_16089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_16029-16030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16029 ;
            SmartGrid:attachsTo :Bus_16030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_16029-16032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16029 ;
            SmartGrid:attachsTo :Bus_16032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_16030-16080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16030 ;
            SmartGrid:attachsTo :Bus_16080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_16030-16085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16030 ;
            SmartGrid:attachsTo :Bus_16085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_16031-16036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16031 ;
            SmartGrid:attachsTo :Bus_16036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_16031-16081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16031 ;
            SmartGrid:attachsTo :Bus_16081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_16032-16034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16032 ;
            SmartGrid:attachsTo :Bus_16034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_16032-16035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16032 ;
            SmartGrid:attachsTo :Bus_16035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_16033-16082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16033 ;
            SmartGrid:attachsTo :Bus_16082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_16033-16083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16033 ;
            SmartGrid:attachsTo :Bus_16083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_16034-16084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16034 ;
            SmartGrid:attachsTo :Bus_16084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_16034-16086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16034 ;
            SmartGrid:attachsTo :Bus_16086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_16035-16037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16035 ;
            SmartGrid:attachsTo :Bus_16037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_16035-16040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16035 ;
            SmartGrid:attachsTo :Bus_16040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_16036-16038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16036 ;
            SmartGrid:attachsTo :Bus_16038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_16036-16099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16036 ;
            SmartGrid:attachsTo :Bus_16099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_16037-16088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16037 ;
            SmartGrid:attachsTo :Bus_16088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_16037-16090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16037 ;
            SmartGrid:attachsTo :Bus_16090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_16038-16039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16038 ;
            SmartGrid:attachsTo :Bus_16039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_16038-16087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16038 ;
            SmartGrid:attachsTo :Bus_16087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_16039-16041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16039 ;
            SmartGrid:attachsTo :Bus_16041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_16039-16093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16039 ;
            SmartGrid:attachsTo :Bus_16093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_16040-16091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16040 ;
            SmartGrid:attachsTo :Bus_16091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_16040-16092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16040 ;
            SmartGrid:attachsTo :Bus_16092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_16041-16042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16041 ;
            SmartGrid:attachsTo :Bus_16042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_16041-16050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16041 ;
            SmartGrid:attachsTo :Bus_16050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_16042-16043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16042 ;
            SmartGrid:attachsTo :Bus_16043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_16042-16044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16042 ;
            SmartGrid:attachsTo :Bus_16044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_16043-16094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16043 ;
            SmartGrid:attachsTo :Bus_16094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_16043-16097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16043 ;
            SmartGrid:attachsTo :Bus_16097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_16044-16045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16044 ;
            SmartGrid:attachsTo :Bus_16045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_16044-16095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16044 ;
            SmartGrid:attachsTo :Bus_16095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_16045-16046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16045 ;
            SmartGrid:attachsTo :Bus_16046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_16045-16055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16045 ;
            SmartGrid:attachsTo :Bus_16055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_16046-16047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16046 ;
            SmartGrid:attachsTo :Bus_16047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_16046-16048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16046 ;
            SmartGrid:attachsTo :Bus_16048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_16047-16096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16047 ;
            SmartGrid:attachsTo :Bus_16096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_16047-16100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16047 ;
            SmartGrid:attachsTo :Bus_16100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_16048-16049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16048 ;
            SmartGrid:attachsTo :Bus_16049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_16048-16051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16048 ;
            SmartGrid:attachsTo :Bus_16051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_16049-16098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16049 ;
            SmartGrid:attachsTo :Bus_16098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_16049-16102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16049 ;
            SmartGrid:attachsTo :Bus_16102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_16050-16052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16050 ;
            SmartGrid:attachsTo :Bus_16052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_16050-16101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16050 ;
            SmartGrid:attachsTo :Bus_16101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_16051-16053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16051 ;
            SmartGrid:attachsTo :Bus_16053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_16051-16054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16051 ;
            SmartGrid:attachsTo :Bus_16054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_16052-16103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16052 ;
            SmartGrid:attachsTo :Bus_16103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_16052-16104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16052 ;
            SmartGrid:attachsTo :Bus_16104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_16053-16105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16053 ;
            SmartGrid:attachsTo :Bus_16105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_16053-16108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16053 ;
            SmartGrid:attachsTo :Bus_16108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_16054-16107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16054 ;
            SmartGrid:attachsTo :Bus_16107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_16054-16110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16054 ;
            SmartGrid:attachsTo :Bus_16110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_16055-16106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16055 ;
            SmartGrid:attachsTo :Bus_16106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_16055-16109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16055 ;
            SmartGrid:attachsTo :Bus_16109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_17001-17002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17001 ;
            SmartGrid:attachsTo :Bus_17002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_17002-17003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17002 ;
            SmartGrid:attachsTo :Bus_17003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_17002-17004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17002 ;
            SmartGrid:attachsTo :Bus_17004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_17003-17056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17003 ;
            SmartGrid:attachsTo :Bus_17056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_17003-17058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17003 ;
            SmartGrid:attachsTo :Bus_17058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_17004-17005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17004 ;
            SmartGrid:attachsTo :Bus_17005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_17004-17006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17004 ;
            SmartGrid:attachsTo :Bus_17006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_17005-17057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17005 ;
            SmartGrid:attachsTo :Bus_17057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_17005-17061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17005 ;
            SmartGrid:attachsTo :Bus_17061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_17006-17007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17006 ;
            SmartGrid:attachsTo :Bus_17007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_17006-17008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17006 ;
            SmartGrid:attachsTo :Bus_17008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_17007-17059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17007 ;
            SmartGrid:attachsTo :Bus_17059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_17007-17060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17007 ;
            SmartGrid:attachsTo :Bus_17060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_17008-17009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17008 ;
            SmartGrid:attachsTo :Bus_17009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_17008-17012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17008 ;
            SmartGrid:attachsTo :Bus_17012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_17009-17010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17009 ;
            SmartGrid:attachsTo :Bus_17010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_17009-17017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17009 ;
            SmartGrid:attachsTo :Bus_17017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_17010-17011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17010 ;
            SmartGrid:attachsTo :Bus_17011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_17010-17069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17010 ;
            SmartGrid:attachsTo :Bus_17069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_17011-17018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17011 ;
            SmartGrid:attachsTo :Bus_17018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_17011-17021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17011 ;
            SmartGrid:attachsTo :Bus_17021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_17012-17013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17012 ;
            SmartGrid:attachsTo :Bus_17013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_17012-17062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17012 ;
            SmartGrid:attachsTo :Bus_17062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_17013-17014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17013 ;
            SmartGrid:attachsTo :Bus_17014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_17013-17015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17013 ;
            SmartGrid:attachsTo :Bus_17015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_17014-17063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17014 ;
            SmartGrid:attachsTo :Bus_17063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_17014-17067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17014 ;
            SmartGrid:attachsTo :Bus_17067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_17015-17016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17015 ;
            SmartGrid:attachsTo :Bus_17016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_17015-17064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17015 ;
            SmartGrid:attachsTo :Bus_17064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_17016-17065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17016 ;
            SmartGrid:attachsTo :Bus_17065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_17016-17066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17016 ;
            SmartGrid:attachsTo :Bus_17066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_17017-17019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17017 ;
            SmartGrid:attachsTo :Bus_17019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_17017-17076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17017 ;
            SmartGrid:attachsTo :Bus_17076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_17018-17068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17018 ;
            SmartGrid:attachsTo :Bus_17068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_17018-17070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17018 ;
            SmartGrid:attachsTo :Bus_17070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_17019-17020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17019 ;
            SmartGrid:attachsTo :Bus_17020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_17019-17074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17019 ;
            SmartGrid:attachsTo :Bus_17074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_17020-17022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17020 ;
            SmartGrid:attachsTo :Bus_17022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_17020-17026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17020 ;
            SmartGrid:attachsTo :Bus_17026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_17021-17071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17021 ;
            SmartGrid:attachsTo :Bus_17071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_17021-17072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17021 ;
            SmartGrid:attachsTo :Bus_17072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_17022-17023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17022 ;
            SmartGrid:attachsTo :Bus_17023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_17022-17025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17022 ;
            SmartGrid:attachsTo :Bus_17025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_17023-17024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17023 ;
            SmartGrid:attachsTo :Bus_17024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_17023-17073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17023 ;
            SmartGrid:attachsTo :Bus_17073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_17024-17028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17024 ;
            SmartGrid:attachsTo :Bus_17028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_17024-17078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17024 ;
            SmartGrid:attachsTo :Bus_17078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_17025-17075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17025 ;
            SmartGrid:attachsTo :Bus_17075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_17025-17077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17025 ;
            SmartGrid:attachsTo :Bus_17077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_17026-17027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17026 ;
            SmartGrid:attachsTo :Bus_17027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_17026-17079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17026 ;
            SmartGrid:attachsTo :Bus_17079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_17027-17031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17027 ;
            SmartGrid:attachsTo :Bus_17031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_17027-17033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17027 ;
            SmartGrid:attachsTo :Bus_17033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_17028-17029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17028 ;
            SmartGrid:attachsTo :Bus_17029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_17028-17089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17028 ;
            SmartGrid:attachsTo :Bus_17089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_17029-17030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17029 ;
            SmartGrid:attachsTo :Bus_17030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_17029-17032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17029 ;
            SmartGrid:attachsTo :Bus_17032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_17030-17080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17030 ;
            SmartGrid:attachsTo :Bus_17080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_17030-17085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17030 ;
            SmartGrid:attachsTo :Bus_17085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_17031-17036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17031 ;
            SmartGrid:attachsTo :Bus_17036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_17031-17081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17031 ;
            SmartGrid:attachsTo :Bus_17081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_17032-17034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17032 ;
            SmartGrid:attachsTo :Bus_17034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_17032-17035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17032 ;
            SmartGrid:attachsTo :Bus_17035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_17033-17082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17033 ;
            SmartGrid:attachsTo :Bus_17082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_17033-17083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17033 ;
            SmartGrid:attachsTo :Bus_17083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_17034-17084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17034 ;
            SmartGrid:attachsTo :Bus_17084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_17034-17086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17034 ;
            SmartGrid:attachsTo :Bus_17086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_17035-17037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17035 ;
            SmartGrid:attachsTo :Bus_17037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_17035-17040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17035 ;
            SmartGrid:attachsTo :Bus_17040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_17036-17038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17036 ;
            SmartGrid:attachsTo :Bus_17038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_17036-17099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17036 ;
            SmartGrid:attachsTo :Bus_17099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_17037-17088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17037 ;
            SmartGrid:attachsTo :Bus_17088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_17037-17090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17037 ;
            SmartGrid:attachsTo :Bus_17090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_17038-17039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17038 ;
            SmartGrid:attachsTo :Bus_17039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_17038-17087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17038 ;
            SmartGrid:attachsTo :Bus_17087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_17039-17041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17039 ;
            SmartGrid:attachsTo :Bus_17041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_17039-17093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17039 ;
            SmartGrid:attachsTo :Bus_17093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_17040-17091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17040 ;
            SmartGrid:attachsTo :Bus_17091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_17040-17092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17040 ;
            SmartGrid:attachsTo :Bus_17092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_17041-17042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17041 ;
            SmartGrid:attachsTo :Bus_17042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_17041-17050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17041 ;
            SmartGrid:attachsTo :Bus_17050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_17042-17043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17042 ;
            SmartGrid:attachsTo :Bus_17043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_17042-17044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17042 ;
            SmartGrid:attachsTo :Bus_17044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_17043-17094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17043 ;
            SmartGrid:attachsTo :Bus_17094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_17043-17097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17043 ;
            SmartGrid:attachsTo :Bus_17097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_17044-17045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17044 ;
            SmartGrid:attachsTo :Bus_17045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_17044-17095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17044 ;
            SmartGrid:attachsTo :Bus_17095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_17045-17046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17045 ;
            SmartGrid:attachsTo :Bus_17046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_17045-17055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17045 ;
            SmartGrid:attachsTo :Bus_17055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_17046-17047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17046 ;
            SmartGrid:attachsTo :Bus_17047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_17046-17048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17046 ;
            SmartGrid:attachsTo :Bus_17048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_17047-17096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17047 ;
            SmartGrid:attachsTo :Bus_17096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_17047-17100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17047 ;
            SmartGrid:attachsTo :Bus_17100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_17048-17049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17048 ;
            SmartGrid:attachsTo :Bus_17049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_17048-17051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17048 ;
            SmartGrid:attachsTo :Bus_17051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_17049-17098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17049 ;
            SmartGrid:attachsTo :Bus_17098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_17049-17102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17049 ;
            SmartGrid:attachsTo :Bus_17102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_17050-17052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17050 ;
            SmartGrid:attachsTo :Bus_17052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_17050-17101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17050 ;
            SmartGrid:attachsTo :Bus_17101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_17051-17053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17051 ;
            SmartGrid:attachsTo :Bus_17053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_17051-17054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17051 ;
            SmartGrid:attachsTo :Bus_17054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_17052-17103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17052 ;
            SmartGrid:attachsTo :Bus_17103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_17052-17104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17052 ;
            SmartGrid:attachsTo :Bus_17104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_17053-17105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17053 ;
            SmartGrid:attachsTo :Bus_17105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_17053-17108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17053 ;
            SmartGrid:attachsTo :Bus_17108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_17054-17107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17054 ;
            SmartGrid:attachsTo :Bus_17107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_17054-17110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17054 ;
            SmartGrid:attachsTo :Bus_17110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_17055-17106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17055 ;
            SmartGrid:attachsTo :Bus_17106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_17055-17109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17055 ;
            SmartGrid:attachsTo :Bus_17109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_18001-18002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18001 ;
            SmartGrid:attachsTo :Bus_18002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_18002-18003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18002 ;
            SmartGrid:attachsTo :Bus_18003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_18002-18004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18002 ;
            SmartGrid:attachsTo :Bus_18004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_18003-18056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18003 ;
            SmartGrid:attachsTo :Bus_18056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_18003-18058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18003 ;
            SmartGrid:attachsTo :Bus_18058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_18004-18005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18004 ;
            SmartGrid:attachsTo :Bus_18005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_18004-18006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18004 ;
            SmartGrid:attachsTo :Bus_18006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_18005-18057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18005 ;
            SmartGrid:attachsTo :Bus_18057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_18005-18061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18005 ;
            SmartGrid:attachsTo :Bus_18061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_18006-18007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18006 ;
            SmartGrid:attachsTo :Bus_18007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_18006-18008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18006 ;
            SmartGrid:attachsTo :Bus_18008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_18007-18059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18007 ;
            SmartGrid:attachsTo :Bus_18059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_18007-18060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18007 ;
            SmartGrid:attachsTo :Bus_18060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_18008-18009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18008 ;
            SmartGrid:attachsTo :Bus_18009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_18008-18012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18008 ;
            SmartGrid:attachsTo :Bus_18012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_18009-18010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18009 ;
            SmartGrid:attachsTo :Bus_18010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_18009-18017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18009 ;
            SmartGrid:attachsTo :Bus_18017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_18010-18011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18010 ;
            SmartGrid:attachsTo :Bus_18011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_18010-18069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18010 ;
            SmartGrid:attachsTo :Bus_18069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_18011-18018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18011 ;
            SmartGrid:attachsTo :Bus_18018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_18011-18021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18011 ;
            SmartGrid:attachsTo :Bus_18021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_18012-18013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18012 ;
            SmartGrid:attachsTo :Bus_18013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_18012-18062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18012 ;
            SmartGrid:attachsTo :Bus_18062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_18013-18014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18013 ;
            SmartGrid:attachsTo :Bus_18014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_18013-18015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18013 ;
            SmartGrid:attachsTo :Bus_18015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_18014-18063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18014 ;
            SmartGrid:attachsTo :Bus_18063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_18014-18067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18014 ;
            SmartGrid:attachsTo :Bus_18067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_18015-18016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18015 ;
            SmartGrid:attachsTo :Bus_18016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_18015-18064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18015 ;
            SmartGrid:attachsTo :Bus_18064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_18016-18065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18016 ;
            SmartGrid:attachsTo :Bus_18065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_18016-18066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18016 ;
            SmartGrid:attachsTo :Bus_18066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_18017-18019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18017 ;
            SmartGrid:attachsTo :Bus_18019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_18017-18076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18017 ;
            SmartGrid:attachsTo :Bus_18076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_18018-18068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18018 ;
            SmartGrid:attachsTo :Bus_18068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_18018-18070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18018 ;
            SmartGrid:attachsTo :Bus_18070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_18019-18020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18019 ;
            SmartGrid:attachsTo :Bus_18020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_18019-18074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18019 ;
            SmartGrid:attachsTo :Bus_18074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_18020-18022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18020 ;
            SmartGrid:attachsTo :Bus_18022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_18020-18026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18020 ;
            SmartGrid:attachsTo :Bus_18026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_18021-18071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18021 ;
            SmartGrid:attachsTo :Bus_18071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_18021-18072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18021 ;
            SmartGrid:attachsTo :Bus_18072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_18022-18023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18022 ;
            SmartGrid:attachsTo :Bus_18023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_18022-18025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18022 ;
            SmartGrid:attachsTo :Bus_18025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_18023-18024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18023 ;
            SmartGrid:attachsTo :Bus_18024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_18023-18073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18023 ;
            SmartGrid:attachsTo :Bus_18073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_18024-18028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18024 ;
            SmartGrid:attachsTo :Bus_18028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_18024-18078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18024 ;
            SmartGrid:attachsTo :Bus_18078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_18025-18075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18025 ;
            SmartGrid:attachsTo :Bus_18075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_18025-18077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18025 ;
            SmartGrid:attachsTo :Bus_18077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_18026-18027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18026 ;
            SmartGrid:attachsTo :Bus_18027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_18026-18079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18026 ;
            SmartGrid:attachsTo :Bus_18079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_18027-18031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18027 ;
            SmartGrid:attachsTo :Bus_18031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_18027-18033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18027 ;
            SmartGrid:attachsTo :Bus_18033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_18028-18029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18028 ;
            SmartGrid:attachsTo :Bus_18029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_18028-18089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18028 ;
            SmartGrid:attachsTo :Bus_18089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_18029-18030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18029 ;
            SmartGrid:attachsTo :Bus_18030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_18029-18032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18029 ;
            SmartGrid:attachsTo :Bus_18032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_18030-18080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18030 ;
            SmartGrid:attachsTo :Bus_18080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_18030-18085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18030 ;
            SmartGrid:attachsTo :Bus_18085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_18031-18036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18031 ;
            SmartGrid:attachsTo :Bus_18036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_18031-18081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18031 ;
            SmartGrid:attachsTo :Bus_18081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_18032-18034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18032 ;
            SmartGrid:attachsTo :Bus_18034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_18032-18035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18032 ;
            SmartGrid:attachsTo :Bus_18035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_18033-18082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18033 ;
            SmartGrid:attachsTo :Bus_18082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_18033-18083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18033 ;
            SmartGrid:attachsTo :Bus_18083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_18034-18084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18034 ;
            SmartGrid:attachsTo :Bus_18084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_18034-18086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18034 ;
            SmartGrid:attachsTo :Bus_18086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_18035-18037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18035 ;
            SmartGrid:attachsTo :Bus_18037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_18035-18040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18035 ;
            SmartGrid:attachsTo :Bus_18040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_18036-18038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18036 ;
            SmartGrid:attachsTo :Bus_18038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_18036-18099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18036 ;
            SmartGrid:attachsTo :Bus_18099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_18037-18088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18037 ;
            SmartGrid:attachsTo :Bus_18088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_18037-18090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18037 ;
            SmartGrid:attachsTo :Bus_18090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_18038-18039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18038 ;
            SmartGrid:attachsTo :Bus_18039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_18038-18087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18038 ;
            SmartGrid:attachsTo :Bus_18087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_18039-18041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18039 ;
            SmartGrid:attachsTo :Bus_18041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_18039-18093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18039 ;
            SmartGrid:attachsTo :Bus_18093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_18040-18091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18040 ;
            SmartGrid:attachsTo :Bus_18091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_18040-18092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18040 ;
            SmartGrid:attachsTo :Bus_18092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_18041-18042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18041 ;
            SmartGrid:attachsTo :Bus_18042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_18041-18050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18041 ;
            SmartGrid:attachsTo :Bus_18050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_18042-18043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18042 ;
            SmartGrid:attachsTo :Bus_18043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_18042-18044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18042 ;
            SmartGrid:attachsTo :Bus_18044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_18043-18094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18043 ;
            SmartGrid:attachsTo :Bus_18094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_18043-18097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18043 ;
            SmartGrid:attachsTo :Bus_18097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_18044-18045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18044 ;
            SmartGrid:attachsTo :Bus_18045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_18044-18095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18044 ;
            SmartGrid:attachsTo :Bus_18095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_18045-18046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18045 ;
            SmartGrid:attachsTo :Bus_18046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_18045-18055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18045 ;
            SmartGrid:attachsTo :Bus_18055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_18046-18047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18046 ;
            SmartGrid:attachsTo :Bus_18047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_18046-18048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18046 ;
            SmartGrid:attachsTo :Bus_18048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_18047-18096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18047 ;
            SmartGrid:attachsTo :Bus_18096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_18047-18100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18047 ;
            SmartGrid:attachsTo :Bus_18100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_18048-18049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18048 ;
            SmartGrid:attachsTo :Bus_18049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_18048-18051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18048 ;
            SmartGrid:attachsTo :Bus_18051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_18049-18098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18049 ;
            SmartGrid:attachsTo :Bus_18098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_18049-18102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18049 ;
            SmartGrid:attachsTo :Bus_18102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_18050-18052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18050 ;
            SmartGrid:attachsTo :Bus_18052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_18050-18101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18050 ;
            SmartGrid:attachsTo :Bus_18101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_18051-18053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18051 ;
            SmartGrid:attachsTo :Bus_18053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_18051-18054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18051 ;
            SmartGrid:attachsTo :Bus_18054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_18052-18103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18052 ;
            SmartGrid:attachsTo :Bus_18103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_18052-18104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18052 ;
            SmartGrid:attachsTo :Bus_18104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_18053-18105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18053 ;
            SmartGrid:attachsTo :Bus_18105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_18053-18108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18053 ;
            SmartGrid:attachsTo :Bus_18108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_18054-18107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18054 ;
            SmartGrid:attachsTo :Bus_18107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_18054-18110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18054 ;
            SmartGrid:attachsTo :Bus_18110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_18055-18106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18055 ;
            SmartGrid:attachsTo :Bus_18106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_18055-18109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18055 ;
            SmartGrid:attachsTo :Bus_18109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_19001-19002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19001 ;
            SmartGrid:attachsTo :Bus_19002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_19002-19003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19002 ;
            SmartGrid:attachsTo :Bus_19003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_19002-19004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19002 ;
            SmartGrid:attachsTo :Bus_19004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_19003-19056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19003 ;
            SmartGrid:attachsTo :Bus_19056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_19003-19058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19003 ;
            SmartGrid:attachsTo :Bus_19058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_19004-19005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19004 ;
            SmartGrid:attachsTo :Bus_19005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_19004-19006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19004 ;
            SmartGrid:attachsTo :Bus_19006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_19005-19057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19005 ;
            SmartGrid:attachsTo :Bus_19057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_19005-19061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19005 ;
            SmartGrid:attachsTo :Bus_19061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_19006-19007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19006 ;
            SmartGrid:attachsTo :Bus_19007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_19006-19008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19006 ;
            SmartGrid:attachsTo :Bus_19008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_19007-19059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19007 ;
            SmartGrid:attachsTo :Bus_19059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_19007-19060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19007 ;
            SmartGrid:attachsTo :Bus_19060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_19008-19009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19008 ;
            SmartGrid:attachsTo :Bus_19009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_19008-19012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19008 ;
            SmartGrid:attachsTo :Bus_19012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_19009-19010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19009 ;
            SmartGrid:attachsTo :Bus_19010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_19009-19017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19009 ;
            SmartGrid:attachsTo :Bus_19017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_19010-19011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19010 ;
            SmartGrid:attachsTo :Bus_19011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_19010-19069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19010 ;
            SmartGrid:attachsTo :Bus_19069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_19011-19018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19011 ;
            SmartGrid:attachsTo :Bus_19018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_19011-19021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19011 ;
            SmartGrid:attachsTo :Bus_19021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_19012-19013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19012 ;
            SmartGrid:attachsTo :Bus_19013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_19012-19062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19012 ;
            SmartGrid:attachsTo :Bus_19062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_19013-19014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19013 ;
            SmartGrid:attachsTo :Bus_19014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_19013-19015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19013 ;
            SmartGrid:attachsTo :Bus_19015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_19014-19063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19014 ;
            SmartGrid:attachsTo :Bus_19063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_19014-19067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19014 ;
            SmartGrid:attachsTo :Bus_19067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_19015-19016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19015 ;
            SmartGrid:attachsTo :Bus_19016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_19015-19064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19015 ;
            SmartGrid:attachsTo :Bus_19064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_19016-19065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19016 ;
            SmartGrid:attachsTo :Bus_19065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_19016-19066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19016 ;
            SmartGrid:attachsTo :Bus_19066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_19017-19019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19017 ;
            SmartGrid:attachsTo :Bus_19019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_19017-19076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19017 ;
            SmartGrid:attachsTo :Bus_19076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_19018-19068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19018 ;
            SmartGrid:attachsTo :Bus_19068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_19018-19070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19018 ;
            SmartGrid:attachsTo :Bus_19070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_19019-19020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19019 ;
            SmartGrid:attachsTo :Bus_19020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_19019-19074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19019 ;
            SmartGrid:attachsTo :Bus_19074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_19020-19022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19020 ;
            SmartGrid:attachsTo :Bus_19022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_19020-19026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19020 ;
            SmartGrid:attachsTo :Bus_19026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_19021-19071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19021 ;
            SmartGrid:attachsTo :Bus_19071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_19021-19072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19021 ;
            SmartGrid:attachsTo :Bus_19072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_19022-19023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19022 ;
            SmartGrid:attachsTo :Bus_19023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_19022-19025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19022 ;
            SmartGrid:attachsTo :Bus_19025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_19023-19024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19023 ;
            SmartGrid:attachsTo :Bus_19024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_19023-19073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19023 ;
            SmartGrid:attachsTo :Bus_19073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_19024-19028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19024 ;
            SmartGrid:attachsTo :Bus_19028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_19024-19078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19024 ;
            SmartGrid:attachsTo :Bus_19078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_19025-19075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19025 ;
            SmartGrid:attachsTo :Bus_19075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_19025-19077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19025 ;
            SmartGrid:attachsTo :Bus_19077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_19026-19027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19026 ;
            SmartGrid:attachsTo :Bus_19027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_19026-19079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19026 ;
            SmartGrid:attachsTo :Bus_19079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_19027-19031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19027 ;
            SmartGrid:attachsTo :Bus_19031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_19027-19033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19027 ;
            SmartGrid:attachsTo :Bus_19033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_19028-19029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19028 ;
            SmartGrid:attachsTo :Bus_19029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_19028-19089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19028 ;
            SmartGrid:attachsTo :Bus_19089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_19029-19030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19029 ;
            SmartGrid:attachsTo :Bus_19030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_19029-19032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19029 ;
            SmartGrid:attachsTo :Bus_19032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_19030-19080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19030 ;
            SmartGrid:attachsTo :Bus_19080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_19030-19085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19030 ;
            SmartGrid:attachsTo :Bus_19085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_19031-19036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19031 ;
            SmartGrid:attachsTo :Bus_19036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_19031-19081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19031 ;
            SmartGrid:attachsTo :Bus_19081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_19032-19034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19032 ;
            SmartGrid:attachsTo :Bus_19034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_19032-19035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19032 ;
            SmartGrid:attachsTo :Bus_19035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_19033-19082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19033 ;
            SmartGrid:attachsTo :Bus_19082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_19033-19083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19033 ;
            SmartGrid:attachsTo :Bus_19083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_19034-19084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19034 ;
            SmartGrid:attachsTo :Bus_19084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_19034-19086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19034 ;
            SmartGrid:attachsTo :Bus_19086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_19035-19037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19035 ;
            SmartGrid:attachsTo :Bus_19037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_19035-19040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19035 ;
            SmartGrid:attachsTo :Bus_19040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_19036-19038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19036 ;
            SmartGrid:attachsTo :Bus_19038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_19036-19099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19036 ;
            SmartGrid:attachsTo :Bus_19099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_19037-19088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19037 ;
            SmartGrid:attachsTo :Bus_19088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_19037-19090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19037 ;
            SmartGrid:attachsTo :Bus_19090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_19038-19039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19038 ;
            SmartGrid:attachsTo :Bus_19039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_19038-19087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19038 ;
            SmartGrid:attachsTo :Bus_19087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_19039-19041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19039 ;
            SmartGrid:attachsTo :Bus_19041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_19039-19093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19039 ;
            SmartGrid:attachsTo :Bus_19093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_19040-19091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19040 ;
            SmartGrid:attachsTo :Bus_19091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_19040-19092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19040 ;
            SmartGrid:attachsTo :Bus_19092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_19041-19042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19041 ;
            SmartGrid:attachsTo :Bus_19042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_19041-19050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19041 ;
            SmartGrid:attachsTo :Bus_19050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_19042-19043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19042 ;
            SmartGrid:attachsTo :Bus_19043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_19042-19044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19042 ;
            SmartGrid:attachsTo :Bus_19044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_19043-19094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19043 ;
            SmartGrid:attachsTo :Bus_19094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_19043-19097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19043 ;
            SmartGrid:attachsTo :Bus_19097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_19044-19045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19044 ;
            SmartGrid:attachsTo :Bus_19045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_19044-19095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19044 ;
            SmartGrid:attachsTo :Bus_19095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_19045-19046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19045 ;
            SmartGrid:attachsTo :Bus_19046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_19045-19055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19045 ;
            SmartGrid:attachsTo :Bus_19055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_19046-19047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19046 ;
            SmartGrid:attachsTo :Bus_19047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_19046-19048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19046 ;
            SmartGrid:attachsTo :Bus_19048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_19047-19096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19047 ;
            SmartGrid:attachsTo :Bus_19096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_19047-19100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19047 ;
            SmartGrid:attachsTo :Bus_19100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_19048-19049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19048 ;
            SmartGrid:attachsTo :Bus_19049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_19048-19051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19048 ;
            SmartGrid:attachsTo :Bus_19051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_19049-19098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19049 ;
            SmartGrid:attachsTo :Bus_19098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


