             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_19110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_19110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_20110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_20110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_21110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_21110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_22110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_22110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_23110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_23110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_24110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_24110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_25110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_25110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_26110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_26110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_27110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_27110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_28110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_28110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_29110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_29110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_30110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_30110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_31110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_31110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_32110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_32110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_33110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_33110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Bus_1 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
SmartGrid:locatedAt :Coord_160_0 ;
SmartGrid:connectsTo :Bus_2 .

:Bus_2 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
SmartGrid:locatedAt :Coord_160_160 ;
SmartGrid:connectsTo :Bus_2088 ,
:Bus_2106 ,
:Bus_2102 ,
:Bus_2059 ,
:Bus_2060 ,
:Bus_2078 ,
:Bus_2103 ,
:Bus_2067 ,
:Bus_2063 ,
:Bus_2081 ,
:Bus_2069 ,
:Bus_2075 ,
:Bus_2074 ,
:Bus_2097 ,
:Bus_2109 ,
:Bus_2085 ,
:Bus_2080 ,
:Bus_2094 ,
:Bus_2072 ,
:Bus_2073 ,
:Bus_2061 ,
:Bus_2068 ,
:Bus_2091 ,
:Bus_2062 ,
:Bus_1 ,
:Bus_2086 ,
:Bus_2100 ,
:Bus_2082 ,
:Bus_2092 ,
:Bus_2076 ,
:Bus_2066 ,
:Bus_2087 ,
:Bus_2093 ,
:Bus_2079 ,
:Bus_2058 ,
:Bus_2090 ,
:Bus_2057 ,
:Bus_19 ,
:Bus_2098 ,
:Bus_2104 ,
:Bus_2095 ,
:Bus_2084 ,
:Bus_2096 ,
:Bus_2071 ,
:Bus_2108 ,
:Bus_2107 ,
:Bus_2070 ,
:Bus_2083 ,
:Bus_2105 ,
:Bus_2065 ,
:Bus_2089 ,
:Bus_3 ,
:Bus_2099 ,
:Bus_2056 ,
:Bus_2101 ,
:Bus_2077 ,
:Bus_2064 .

:Bus_3 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
SmartGrid:locatedAt :Coord_160_320 ;
SmartGrid:connectsTo :Bus_3062 ,
:Bus_3080 ,
:Bus_3103 ,
:Bus_3090 ,
:Bus_3099 ,
:Bus_3081 ,
:Bus_3102 ,
:Bus_3092 ,
:Bus_3072 ,
:Bus_3091 ,
:Bus_3084 ,
:Bus_3088 ,
:Bus_3096 ,
:Bus_3108 ,
:Bus_3060 ,
:Bus_3109 ,
:Bus_2110 ,
:Bus_3056 ,
:Bus_3058 ,
:Bus_3093 ,
:Bus_3059 ,
:Bus_3064 ,
:Bus_2 ,
:Bus_3082 ,
:Bus_3101 ,
:Bus_3087 ,
:Bus_3071 ,
:Bus_3063 ,
:Bus_3061 ,
:Bus_3057 ,
:Bus_3083 ,
:Bus_3107 ,
:Bus_3078 ,
:Bus_3076 ,
:Bus_3067 ,
:Bus_3089 ,
:Bus_4 ,
:Bus_3095 ,
:Bus_3074 ,
:Bus_3105 ,
:Bus_3068 ,
:Bus_3065 ,
:Bus_3094 ,
:Bus_3075 ,
:Bus_3098 ,
:Bus_3069 ,
:Bus_3073 ,
:Bus_3097 ,
:Bus_3100 ,
:Bus_3077 ,
:Bus_3086 ,
:Bus_23 ,
:Bus_3079 ,
:Bus_3085 ,
:Bus_3104 ,
:Bus_3066 ,
:Bus_3106 ,
:Bus_3070 .

:Bus_4 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
SmartGrid:locatedAt :Coord_160_480 ;
SmartGrid:connectsTo :Bus_4062 ,
:Bus_4089 ,
:Bus_4061 ,
:Bus_4107 ,
:Bus_4101 ,
:Bus_4096 ,
:Bus_4079 ,
:Bus_4058 ,
:Bus_4057 ,
:Bus_4082 ,
:Bus_4103 ,
:Bus_4056 ,
:Bus_4080 ,
:Bus_4108 ,
:Bus_4105 ,
:Bus_4076 ,
:Bus_4083 ,
:Bus_4066 ,
:Bus_4109 ,
:Bus_4097 ,
:Bus_4106 ,
:Bus_4067 ,
:Bus_4071 ,
:Bus_4099 ,
:Bus_4065 ,
:Bus_4073 ,
:Bus_4084 ,
:Bus_4069 ,
:Bus_4059 ,
:Bus_4064 ,
:Bus_4092 ,
:Bus_4091 ,
:Bus_4063 ,
:Bus_4093 ,
:Bus_4100 ,
:Bus_4094 ,
:Bus_4098 ,
:Bus_4060 ,
:Bus_4070 ,
:Bus_5 ,
:Bus_4075 ,
:Bus_4085 ,
:Bus_4086 ,
:Bus_4072 ,
:Bus_4102 ,
:Bus_4078 ,
:Bus_4081 ,
:Bus_3110 ,
:Bus_4104 ,
:Bus_4068 ,
:Bus_4090 ,
:Bus_4088 ,
:Bus_4095 ,
:Bus_3 ,
:Bus_4087 ,
:Bus_4077 ,
:Bus_4074 .

:Bus_5 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
SmartGrid:locatedAt :Coord_160_640 ;
SmartGrid:connectsTo :Bus_5106 ,
:Bus_5064 ,
:Bus_5072 ,
:Bus_5092 ,
:Bus_5085 ,
:Bus_5094 ,
:Bus_5096 ,
:Bus_5080 ,
:Bus_5067 ,
:Bus_5071 ,
:Bus_5084 ,
:Bus_5088 ,
:Bus_5099 ,
:Bus_5079 ,
:Bus_5105 ,
:Bus_5075 ,
:Bus_5060 ,
:Bus_5066 ,
:Bus_5083 ,
:Bus_5065 ,
:Bus_5056 ,
:Bus_5108 ,
:Bus_4110 ,
:Bus_5073 ,
:Bus_5086 ,
:Bus_5089 ,
:Bus_5077 ,
:Bus_5059 ,
:Bus_5061 ,
:Bus_5081 ,
:Bus_5093 ,
:Bus_5101 ,
:Bus_4 ,
:Bus_5097 ,
:Bus_5107 ,
:Bus_6 ,
:Bus_5087 ,
:Bus_5095 ,
:Bus_5102 ,
:Bus_5100 ,
:Bus_5057 ,
:Bus_5090 ,
:Bus_5063 ,
:Bus_5103 ,
:Bus_5058 ,
:Bus_5082 ,
:Bus_5109 ,
:Bus_5062 ,
:Bus_5069 ,
:Bus_5091 ,
:Bus_5098 ,
:Bus_5070 ,
:Bus_5104 ,
:Bus_5074 ,
:Bus_5076 ,
:Bus_5068 ,
:Bus_5078 .

:Bus_6 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
SmartGrid:locatedAt :Coord_160_800 ;
SmartGrid:connectsTo :Bus_6070 ,
:Bus_6082 ,
:Bus_6072 ,
:Bus_26 ,
:Bus_6079 ,
:Bus_7 ,
:Bus_6089 ,
:Bus_6063 ,
:Bus_6068 ,
:Bus_6100 ,
:Bus_6056 ,
:Bus_5110 ,
:Bus_6074 ,
:Bus_6091 ,
:Bus_6073 ,
:Bus_6098 ,
:Bus_6102 ,
:Bus_6064 ,
:Bus_6080 ,
:Bus_6083 ,
:Bus_6096 ,
:Bus_6108 ,
:Bus_6057 ,
:Bus_6077 ,
:Bus_6094 ,
:Bus_6067 ,
:Bus_6101 ,
:Bus_6060 ,
:Bus_6076 ,
:Bus_6085 ,
:Bus_6103 ,
:Bus_6084 ,
:Bus_6092 ,
:Bus_6078 ,
:Bus_6086 ,
:Bus_6090 ,
:Bus_6087 ,
:Bus_6088 ,
:Bus_6062 ,
:Bus_6105 ,
:Bus_5 ,
:Bus_6095 ,
:Bus_6081 ,
:Bus_6069 ,
:Bus_6099 ,
:Bus_6104 ,
:Bus_6061 ,
:Bus_6059 ,
:Bus_6107 ,
:Bus_6106 ,
:Bus_6109 ,
:Bus_6058 ,
:Bus_6065 ,
:Bus_6097 ,
:Bus_6071 ,
:Bus_6075 ,
:Bus_6066 ,
:Bus_6093 .

:Bus_7 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
SmartGrid:locatedAt :Coord_160_960 ;
SmartGrid:connectsTo :Bus_7066 ,
:Bus_7108 ,
:Bus_7092 ,
:Bus_7091 ,
:Bus_7081 ,
:Bus_7078 ,
:Bus_7064 ,
:Bus_7089 ,
:Bus_7084 ,
:Bus_7063 ,
:Bus_7073 ,
:Bus_7102 ,
:Bus_7082 ,
:Bus_8 ,
:Bus_7083 ,
:Bus_7104 ,
:Bus_7075 ,
:Bus_7099 ,
:Bus_7088 ,
:Bus_7093 ,
:Bus_7060 ,
:Bus_7105 ,
:Bus_7106 ,
:Bus_7098 ,
:Bus_7056 ,
:Bus_7058 ,
:Bus_7057 ,
:Bus_7100 ,
:Bus_7072 ,
:Bus_7079 ,
:Bus_7070 ,
:Bus_7074 ,
:Bus_6110 ,
:Bus_7109 ,
:Bus_7062 ,
:Bus_7068 ,
:Bus_7067 ,
:Bus_7071 ,
:Bus_7076 ,
:Bus_7077 ,
:Bus_7103 ,
:Bus_6 ,
:Bus_7065 ,
:Bus_7087 ,
:Bus_7095 ,
:Bus_7097 ,
:Bus_7094 ,
:Bus_7096 ,
:Bus_7107 ,
:Bus_7086 ,
:Bus_7080 ,
:Bus_7061 ,
:Bus_7069 ,
:Bus_7101 ,
:Bus_7085 ,
:Bus_7059 ,
:Bus_7090 .

:Bus_8 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
SmartGrid:locatedAt :Coord_160_1120 ;
SmartGrid:connectsTo :Bus_8076 ,
:Bus_8077 ,
:Bus_8067 ,
:Bus_8084 ,
:Bus_8098 ,
:Bus_8104 ,
:Bus_8091 ,
:Bus_8107 ,
:Bus_8082 ,
:Bus_8080 ,
:Bus_7 ,
:Bus_8089 ,
:Bus_8092 ,
:Bus_8106 ,
:Bus_8071 ,
:Bus_8099 ,
:Bus_8069 ,
:Bus_8085 ,
:Bus_8072 ,
:Bus_8079 ,
:Bus_8103 ,
:Bus_8081 ,
:Bus_8101 ,
:Bus_8109 ,
:Bus_8088 ,
:Bus_8060 ,
:Bus_8095 ,
:Bus_8087 ,
:Bus_8075 ,
:Bus_8105 ,
:Bus_8064 ,
:Bus_8083 ,
:Bus_8074 ,
:Bus_8093 ,
:Bus_8059 ,
:Bus_8073 ,
:Bus_8096 ,
:Bus_8100 ,
:Bus_8062 ,
:Bus_8086 ,
:Bus_8090 ,
:Bus_8061 ,
:Bus_8063 ,
:Bus_8108 ,
:Bus_8056 ,
:Bus_8065 ,
:Bus_8094 ,
:Bus_7110 ,
:Bus_9 ,
:Bus_8070 ,
:Bus_8058 ,
:Bus_8102 ,
:Bus_8078 ,
:Bus_8068 ,
:Bus_8057 ,
:Bus_8066 ,
:Bus_8097 .

:Bus_9 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
SmartGrid:locatedAt :Coord_160_1280 ;
SmartGrid:connectsTo :Bus_9072 ,
:Bus_9087 ,
:Bus_9094 ,
:Bus_9095 ,
:Bus_9106 ,
:Bus_9074 ,
:Bus_9089 ,
:Bus_9056 ,
:Bus_9062 ,
:Bus_9083 ,
:Bus_9079 ,
:Bus_9066 ,
:Bus_9084 ,
:Bus_9097 ,
:Bus_9082 ,
:Bus_10 ,
:Bus_9057 ,
:Bus_8 ,
:Bus_9096 ,
:Bus_9077 ,
:Bus_9071 ,
:Bus_9063 ,
:Bus_9064 ,
:Bus_9069 ,
:Bus_9086 ,
:Bus_9093 ,
:Bus_9101 ,
:Bus_9091 ,
:Bus_9081 ,
:Bus_9058 ,
:Bus_9088 ,
:Bus_9065 ,
:Bus_9059 ,
:Bus_9100 ,
:Bus_9061 ,
:Bus_9085 ,
:Bus_9073 ,
:Bus_9108 ,
:Bus_9075 ,
:Bus_9080 ,
:Bus_9104 ,
:Bus_8110 ,
:Bus_9090 ,
:Bus_9098 ,
:Bus_9107 ,
:Bus_9099 ,
:Bus_9092 ,
:Bus_9076 ,
:Bus_9109 ,
:Bus_9102 ,
:Bus_9068 ,
:Bus_9060 ,
:Bus_9070 ,
:Bus_9067 ,
:Bus_9103 ,
:Bus_9078 ,
:Bus_9105 .

:Bus_10 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
SmartGrid:locatedAt :Coord_160_1440 ;
SmartGrid:connectsTo :Bus_10067 ,
:Bus_10058 ,
:Bus_10084 ,
:Bus_10106 ,
:Bus_10092 ,
:Bus_10074 ,
:Bus_10071 ,
:Bus_10078 ,
:Bus_10089 ,
:Bus_10098 ,
:Bus_10109 ,
:Bus_11 ,
:Bus_9110 ,
:Bus_10096 ,
:Bus_10057 ,
:Bus_10060 ,
:Bus_10069 ,
:Bus_10100 ,
:Bus_10076 ,
:Bus_10066 ,
:Bus_10077 ,
:Bus_10093 ,
:Bus_10108 ,
:Bus_10091 ,
:Bus_10107 ,
:Bus_10064 ,
:Bus_10079 ,
:Bus_10063 ,
:Bus_10065 ,
:Bus_10083 ,
:Bus_10094 ,
:Bus_10085 ,
:Bus_10082 ,
:Bus_10105 ,
:Bus_10059 ,
:Bus_10061 ,
:Bus_10103 ,
:Bus_10081 ,
:Bus_10104 ,
:Bus_10080 ,
:Bus_10086 ,
:Bus_10095 ,
:Bus_10101 ,
:Bus_10075 ,
:Bus_10099 ,
:Bus_10102 ,
:Bus_10056 ,
:Bus_10068 ,
:Bus_10073 ,
:Bus_10072 ,
:Bus_10097 ,
:Bus_9 ,
:Bus_10070 ,
:Bus_10087 ,
:Bus_10090 ,
:Bus_10088 ,
:Bus_10062 .

:Bus_11 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
SmartGrid:locatedAt :Coord_160_1600 ;
SmartGrid:connectsTo :Bus_11076 ,
:Bus_11058 ,
:Bus_11078 ,
:Bus_11059 ,
:Bus_11109 ,
:Bus_11103 ,
:Bus_11102 ,
:Bus_11087 ,
:Bus_11069 ,
:Bus_11077 ,
:Bus_11070 ,
:Bus_11071 ,
:Bus_11056 ,
:Bus_10 ,
:Bus_11079 ,
:Bus_11066 ,
:Bus_12 ,
:Bus_11062 ,
:Bus_11093 ,
:Bus_11091 ,
:Bus_11107 ,
:Bus_11090 ,
:Bus_11104 ,
:Bus_11097 ,
:Bus_11084 ,
:Bus_11096 ,
:Bus_11101 ,
:Bus_11106 ,
:Bus_11085 ,
:Bus_11089 ,
:Bus_11081 ,
:Bus_11064 ,
:Bus_11100 ,
:Bus_11063 ,
:Bus_11075 ,
:Bus_11095 ,
:Bus_11060 ,
:Bus_10110 ,
:Bus_11082 ,
:Bus_11068 ,
:Bus_11092 ,
:Bus_11099 ,
:Bus_11073 ,
:Bus_11067 ,
:Bus_11105 ,
:Bus_11065 ,
:Bus_11083 ,
:Bus_11061 ,
:Bus_11088 ,
:Bus_11072 ,
:Bus_11080 ,
:Bus_11094 ,
:Bus_11108 ,
:Bus_11086 ,
:Bus_11057 ,
:Bus_11074 ,
:Bus_11098 .

:Bus_12 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
SmartGrid:locatedAt :Coord_160_1760 ;
SmartGrid:connectsTo :Bus_12071 ,
:Bus_12086 ,
:Bus_12089 ,
:Bus_12075 ,
:Bus_12105 ,
:Bus_12095 ,
:Bus_12076 ,
:Bus_12082 ,
:Bus_12083 ,
:Bus_12085 ,
:Bus_12056 ,
:Bus_12067 ,
:Bus_11 ,
:Bus_12106 ,
:Bus_12061 ,
:Bus_12098 ,
:Bus_12101 ,
:Bus_12108 ,
:Bus_12058 ,
:Bus_12066 ,
:Bus_12084 ,
:Bus_12104 ,
:Bus_12074 ,
:Bus_12060 ,
:Bus_12063 ,
:Bus_12065 ,
:Bus_12064 ,
:Bus_13 ,
:Bus_12080 ,
:Bus_12079 ,
:Bus_12107 ,
:Bus_12109 ,
:Bus_12059 ,
:Bus_12097 ,
:Bus_12073 ,
:Bus_12090 ,
:Bus_12096 ,
:Bus_12070 ,
:Bus_12077 ,
:Bus_12069 ,
:Bus_11110 ,
:Bus_12062 ,
:Bus_12102 ,
:Bus_12081 ,
:Bus_12087 ,
:Bus_12099 ,
:Bus_12057 ,
:Bus_12068 ,
:Bus_12088 ,
:Bus_12092 ,
:Bus_12072 ,
:Bus_12094 ,
:Bus_12078 ,
:Bus_12093 ,
:Bus_12100 ,
:Bus_12091 ,
:Bus_12103 .

:Bus_13 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
SmartGrid:locatedAt :Coord_160_1920 ;
SmartGrid:connectsTo :Bus_12110 ,
:Bus_13097 ,
:Bus_13095 ,
:Bus_13102 ,
:Bus_13078 ,
:Bus_13103 ,
:Bus_13092 ,
:Bus_13093 ,
:Bus_13105 ,
:Bus_13098 ,
:Bus_13059 ,
:Bus_13068 ,
:Bus_13084 ,
:Bus_13090 ,
:Bus_13107 ,
:Bus_13067 ,
:Bus_13057 ,
:Bus_13087 ,
:Bus_13094 ,
:Bus_12 ,
:Bus_13074 ,
:Bus_13075 ,
:Bus_13096 ,
:Bus_13081 ,
:Bus_13065 ,
:Bus_13062 ,
:Bus_13056 ,
:Bus_13089 ,
:Bus_13069 ,
:Bus_13106 ,
:Bus_13061 ,
:Bus_13086 ,
:Bus_13064 ,
:Bus_13099 ,
:Bus_13076 ,
:Bus_13085 ,
:Bus_13100 ,
:Bus_13060 ,
:Bus_13071 ,
:Bus_13091 ,
:Bus_13104 ,
:Bus_13079 ,
:Bus_13058 ,
:Bus_13080 ,
:Bus_13063 ,
:Bus_13072 ,
:Bus_13109 ,
:Bus_13108 ,
:Bus_13070 ,
:Bus_13073 ,
:Bus_13088 ,
:Bus_13082 ,
:Bus_13101 ,
:Bus_13066 ,
:Bus_13083 ,
:Bus_13077 ,
:Bus_14 .

:Bus_14 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
