:Bus_29027 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29031 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29033 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29029 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29030 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29032 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29036 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29034 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29035 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29037 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29040 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29038 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29039 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29041 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29042 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29050 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29043 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29044 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29045 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29046 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29055 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29047 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29048 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29049 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29051 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29052 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29053 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_29054 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30001 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30002 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30003 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30004 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30005 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30006 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30007 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30008 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30009 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30012 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30010 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30017 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30011 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30018 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30021 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30013 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30014 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30015 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30016 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30019 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30020 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30022 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30026 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30023 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30025 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30024 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30028 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30027 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30031 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30033 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30029 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30030 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30032 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30036 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30034 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30035 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30037 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30040 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30038 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30039 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30041 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30042 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30050 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30043 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30044 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30045 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30046 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30055 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30047 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30048 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30049 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30051 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30052 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30053 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_30054 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31001 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31002 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31003 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31004 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31005 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31006 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31007 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31008 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31009 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31012 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31010 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31017 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31011 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31018 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31021 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31013 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31014 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31015 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31016 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31019 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31020 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31022 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31026 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31023 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31025 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31024 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31028 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31027 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31031 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31033 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31029 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31030 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31032 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31036 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31034 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31035 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31037 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31040 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31038 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31039 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31041 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31042 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31050 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31043 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31044 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31045 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31046 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31055 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31047 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31048 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31049 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31051 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31052 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31053 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_31054 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32001 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32002 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32003 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32004 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32005 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32006 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32007 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32008 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32009 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32012 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32010 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32017 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32011 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32018 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32021 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32013 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32014 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32015 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32016 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32019 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32020 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32022 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32026 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32023 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32025 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32024 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32028 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32027 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32031 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32033 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32029 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32030 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32032 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32036 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32034 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32035 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32037 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32040 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32038 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32039 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32041 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32042 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32050 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32043 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32044 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32045 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32046 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32055 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32047 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32048 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32049 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32051 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32052 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32053 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_32054 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33001 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33002 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33003 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33004 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33005 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33006 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33007 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33008 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33009 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33012 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33010 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33017 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33011 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33018 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33021 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33013 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33014 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33015 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33016 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33019 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33020 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33022 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33026 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33023 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33025 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33024 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33028 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33027 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33031 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33033 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33029 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33030 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33032 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33036 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33034 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33035 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33037 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33040 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33038 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33039 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33041 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33042 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33050 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33043 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33044 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33045 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33046 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33055 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33047 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33048 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33049 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33051 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33052 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33053 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Bus_33054 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus .


:Phasor_001 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_1 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_1-2 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_002 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_2 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_1-2 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_003 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_3 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_2-3 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_004 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_4 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_3-4 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_005 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_5 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_4-5 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_006 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_6 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_5-6 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_007 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_7 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_6-7 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_008 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_8 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_7-8 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_009 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_9 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_8-9 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0010 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_10 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_9-10 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0011 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_11 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_10-11 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0012 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_12 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_11-12 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0013 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_13 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_12-13 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0014 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_14 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_13-14 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0015 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_15 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_14-15 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0016 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_16 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_15-16 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0017 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_17 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_16-17 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0018 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_18 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_17-18 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0019 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_19 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_2-19 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0020 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_20 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_19-20 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0021 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_21 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_20-21 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0022 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_22 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_21-22 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0023 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_23 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_3-23 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0024 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_24 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_23-24 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0025 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_25 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_24-25 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0026 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_26 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_6-26 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0027 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_27 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_26-27 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0028 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_28 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_27-28 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0029 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_29 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_28-29 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0030 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_30 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_29-30 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0031 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_31 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_30-31 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0032 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_32 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_31-32 ;
                SmartGrid:feeds :Estimator_1 .

:Phasor_0033 rdf:type owl:NamedIndividual ,
                        :Phasor ;
                SmartGrid:bus_terminal 2 ;
                SmartGrid:connectsTo :Bus_33 ;
                SmartGrid:phase 123 ;
                SmartGrid:monitor :Line_32-33 ;
                SmartGrid:feeds :Estimator_1 .

:SmartMeter_002056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_2063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_2067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_2071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_2072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_2073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_2074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_2079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_2082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_2083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_2087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_2088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_2094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_2097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_2098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_2102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_2108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_002110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_2110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_2110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_3063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_3067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_3071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_3072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_3073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_3074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_3079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_3082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_3083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_3087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_3088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_3094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_3097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_3098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_3102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_3108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_003110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_3110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_3110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_4063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_4067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_4071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_4072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_4073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_4074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_4079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_4082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_4083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_4087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_4088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_4094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_4097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_4098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_4102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_4108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_004110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_4110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_4110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_5063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_5067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_5071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_5072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_5073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_5074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_5079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_5082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_5083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_5087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_5088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_5094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_5097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_5098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_5102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_5108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_005110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_5110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_5110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_6063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_6067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_6071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_6072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_6073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_6074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_6079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_6082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_6083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_6087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_6088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_6094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_6097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_6098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_6102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_6108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_006110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_6110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_6110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_7063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_7067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_7071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_7072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_7073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_7074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_7079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_7082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_7083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_7087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_7088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_7094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_7097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_7098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_7102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_7108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_007110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_7110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_7110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_8063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_8067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_8071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_8072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_8073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_8074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_8079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_8082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_8083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_8087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_8088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_8094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_8097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_8098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_8102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_8108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_008110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_8110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_8110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_9063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_9067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_9071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_9072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_9073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_9074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_9079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_9082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_9083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_9087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_9088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_9094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_9097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_9098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_9102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_9108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_009110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_9110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_9110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_10063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_10067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_10071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_10072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_10073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_10074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_10079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_10082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_10083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_10087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_10088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_10094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_10097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_10098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_10102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_10108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0010110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_10110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_10110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_11063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_11067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_11071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_11072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_11073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_11074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_11079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_11082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_11083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_11087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_11088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_11094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_11097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_11098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_11102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_11108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0011110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_11110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_11110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_12063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_12067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_12071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_12072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_12073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_12074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_12079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_12082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_12083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_12087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_12088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_12094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_12097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_12098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_12102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_12108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0012110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_12110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_12110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_13063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_13067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_13071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_13072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_13073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_13074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_13079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_13082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_13083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_13087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_13088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_13094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_13097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_13098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_13102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_13108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0013110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_13110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_13110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_14063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_14067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_14071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_14072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_14073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_14074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_14079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_14082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_14083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_14087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_14088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_14094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_14097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_14098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_14102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_14108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0014110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_14110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_14110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_15063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_15067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_15071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_15072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_15073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_15074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_15079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_15082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_15083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_15087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_15088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_15094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_15097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_15098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_15102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_15108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0015110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_15110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_15110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_16063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_16067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_16071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_16072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_16073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_16074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_16079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_16082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_16083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_16087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_16088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_16094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_16097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_16098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_16102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_16108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0016110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_16110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_16110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_17063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_17067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_17071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_17072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_17073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_17074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_17079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_17082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_17083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_17087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_17088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_17094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_17097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_17098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_17102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_17108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0017110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_17110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_17110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_18063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_18067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_18071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_18072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_18073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_18074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_18079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_18082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_18083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_18087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_18088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_18094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_18097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_18098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_18102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_18108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0018110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_18110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_18110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_19063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_19067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_19071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_19072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_19073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_19074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_19079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_19082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_19083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_19087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_19088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_19094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_19097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_19098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_19102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_19108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0019110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_19110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_19110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_20063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_20067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_20071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_20072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_20073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_20074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_20079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_20082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_20083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_20087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_20088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_20094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_20097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_20098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_20102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_20108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0020110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_20110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_20110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_21063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_21067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_21071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_21072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_21073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_21074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_21079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_21082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_21083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_21087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_21088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_21094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_21097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_21098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_21102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_21108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0021110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_21110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_21110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_22063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
