                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_22067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_22071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_22072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_22073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_22074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_22079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_22082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_22083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_22087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_22088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_22094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_22097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_22098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_22102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_22108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0022110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_22110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_22110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_23063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_23067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_23071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_23072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_23073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_23074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_23079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_23082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_23083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_23087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_23088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_23094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_23097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_23098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_23102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_23108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0023110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_23110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_23110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_24063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_24067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_24071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_24072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_24073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_24074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_24079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_24082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_24083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_24087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_24088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_24094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_24097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_24098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_24102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_24108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0024110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_24110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_24110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_25063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_25067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_25071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_25072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_25073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_25074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_25079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_25082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_25083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_25087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_25088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_25094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_25097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_25098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_25102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_25108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0025110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_25110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_25110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_26063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_26067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_26071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_26072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_26073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_26074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_26079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_26082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_26083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_26087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_26088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_26094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_26097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_26098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_26102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_26108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0026110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_26110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_26110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_27063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_27067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_27071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_27072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_27073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_27074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_27079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_27082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_27083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_27087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_27088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_27094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_27097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_27098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_27102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_27108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0027110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_27110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_27110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_28063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_28067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_28071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_28072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_28073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_28074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_28079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_28082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_28083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_28087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_28088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_28094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_28097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_28098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_28102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_28108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0028110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_28110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_28110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_29063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_29067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_29071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_29072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_29073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_29074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_29079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_29082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_29083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_29087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_29088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_29094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_29097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_29098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_29102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_29108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0029110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_29110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_29110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_30063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_30067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_30071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_30072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_30073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_30074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_30079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_30082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_30083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_30087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_30088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_30094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_30097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_30098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_30102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_30108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0030110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_30110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_30110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_31063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_31067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_31071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_31072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_31073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_31074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_31079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_31082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_31083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_31087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_31088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_31094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_31097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_31098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_31102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_31108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0031110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_31110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_31110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_32063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_32067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_32071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_32072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_32073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_32074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_32079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_32082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_32083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_32087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_32088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_32094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_32097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_32098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_32102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_32108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0032110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_32110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_32110 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033056 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33056 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33056 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033057 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33057 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33057 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033058 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33058 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33058 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033059 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33059 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33059 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033060 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33060 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33060 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033061 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33061 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33061 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033062 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33062 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33062 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033063 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33063 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_33063 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033064 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33064 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33064 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033065 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33065 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33065 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033066 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33066 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33066 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033067 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33067 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_33067 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033068 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33068 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33068 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033069 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33069 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33069 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033070 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33070 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33070 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033071 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33071 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_33071 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033072 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33072 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_33072 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033073 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33073 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_33073 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033074 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33074 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_33074 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033075 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33075 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33075 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033076 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33076 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33076 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033077 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33077 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33077 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033078 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33078 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33078 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033079 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33079 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_33079 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033080 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33080 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33080 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033081 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33081 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33081 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033082 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33082 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_33082 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033083 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33083 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_33083 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033084 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33084 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33084 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033085 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33085 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33085 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033086 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33086 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33086 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033087 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33087 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_33087 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033088 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33088 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_33088 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033089 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33089 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33089 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033090 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33090 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33090 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033091 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33091 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33091 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033092 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33092 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33092 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033093 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33093 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33093 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033094 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33094 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_33094 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033095 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33095 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33095 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033096 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33096 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33096 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033097 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33097 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_33097 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033098 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33098 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_33098 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033099 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33099 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33099 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033100 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33100 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33100 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033101 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33101 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33101 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033102 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33102 ;
                SmartGrid:phase 3 ;
                SmartGrid:monitor :Load_33102 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033103 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33103 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33103 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033104 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33104 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33104 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033105 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33105 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33105 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033106 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33106 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33106 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033107 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33107 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33107 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033108 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33108 ;
                SmartGrid:phase 2 ;
                SmartGrid:monitor :Load_33108 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033109 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33109 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33109 ;
                SmartGrid:feeds :Estimator_1 .                 

:SmartMeter_0033110 rdf:type owl:NamedIndividual ,
                            :SmartMeter ;
                SmartGrid:bus_terminal 1 ;
                SmartGrid:connectsTo :Bus_33110 ;
                SmartGrid:phase 1 ;
                SmartGrid:monitor :Load_33110 ;
                SmartGrid:feeds :Estimator_1 .                 
