
@prefix : <http://www.semanticweb.org/phoenix/ontologies/2022/0/IEEE33_SimDSE_Node33Full#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix xml: <http://www.w3.org/XML/1998/namespace> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix SmartGrid: <http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#> .
@base <http://www.semanticweb.org/phoenix/ontologies/2022/0/IEEE33_SimDSE_Node33Full> .

<http://www.semanticweb.org/phoenix/ontologies/2022/0/IEEE33_SimDSE_Node33Full> rdf:type owl:Ontology ;
                                                               owl:imports <http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid> ;
                                                               rdfs:comment "This will model the IEEE33" .


#################################################################
#    Classes
#################################################################

:Phasor rdf:type owl:Class ;
        rdfs:subClassOf SmartGrid:Sensor .

:SmartMeter rdf:type owl:Class ;
            rdfs:subClassOf SmartGrid:Sensor .

:Estimator rdf:type owl:Class ;
           rdfs:subClassOf SmartGrid:Controller .

#################################################################
#    Individuals
#################################################################

:Circuit_Master33 rdf:type owl:NamedIndividual ,
                           SmartGrid:Circuit ;
                  SmartGrid:primaryAttachesTo :Bus_1 ;
                  SmartGrid:MVAsc1 5000000 ;
                  SmartGrid:MVAsc3 5000000 ;
                  SmartGrid:kV_primary 12.66 ;
                  SmartGrid:num_phases 3 ;
                  SmartGrid:pu 1 .
    
:Estimator_1 rdf:type owl:NamedIndividual ,
                    :Estimator .
    
:Coord_160_0 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 0 .


:Coord_160_160 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 160 .


:Coord_160_320 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 320 .


:Coord_160_480 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 480 .


:Coord_160_640 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 640 .


:Coord_160_800 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 800 .


:Coord_160_960 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 960 .


:Coord_160_1120 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 1120 .


:Coord_160_1280 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 1280 .


:Coord_160_1440 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 1440 .


:Coord_160_1600 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 1600 .


:Coord_160_1760 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 1760 .


:Coord_160_1920 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 1920 .


:Coord_160_2080 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 2080 .


:Coord_160_2240 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 2240 .


:Coord_160_2400 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 2400 .


:Coord_160_2560 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 2560 .


:Coord_160_2720 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 2720 .


:Coord_0_320 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 0 ;
              SmartGrid:coord_y 320 .


:Coord_0_480 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 0 ;
              SmartGrid:coord_y 480 .


:Coord_0_640 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 0 ;
              SmartGrid:coord_y 640 .


:Coord_0_800 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 0 ;
              SmartGrid:coord_y 800 .


:Coord_480_480 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 480 ;
              SmartGrid:coord_y 480 .


:Coord_480_640 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 480 ;
              SmartGrid:coord_y 640 .


:Coord_480_800 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 480 ;
              SmartGrid:coord_y 800 .


:Coord_320_960 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 960 .


:Coord_320_1120 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 1120 .


:Coord_320_1280 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 1280 .


:Coord_320_1440 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 1440 .


:Coord_320_1600 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 1600 .


:Coord_320_1760 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 1760 .


:Coord_320_1920 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 1920 .


:Coord_320_2080 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 2080 .


:Coord_174_168 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 168 .


:Coord_182_174 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 174 .


:Coord_170_164 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 164 .


:Coord_196_188 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 188 .


:Coord_185_178 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 178 .


:Coord_199_185 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 185 .


:Coord_206_177 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 177 .


:Coord_216_168 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 168 .


:Coord_220_164 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 164 .


:Coord_210_173 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 173 .


:Coord_224_212 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 212 .


:Coord_220_217 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 217 .


:Coord_232_204 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 204 .


:Coord_235_200 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 200 .


:Coord_241_195 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 195 .


:Coord_224_248 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 248 .


:Coord_212_232 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 232 .


:Coord_218_241 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 241 .


:Coord_207_229 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 229 .


:Coord_215_236 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 236 .


:Coord_226_250 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 250 .


:Coord_183_251 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 251 .


:Coord_253_226 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 226 .


:Coord_197_269 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 269 .


:Coord_193_264 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 264 .


:Coord_186_257 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 257 .


:Coord_265_216 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 216 .


:Coord_247_231 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 231 .


:Coord_258_221 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 221 .


:Coord_198_288 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 288 .


:Coord_285_205 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 205 .


:Coord_243_236 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 236 .


:Coord_291_201 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 201 .


:Coord_279_207 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 207 .


:Coord_270_211 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 211 .


:Coord_202_293 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 293 .


:Coord_232_290 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 290 .


:Coord_238_285 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 285 .


:Coord_254_270 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 270 .


:Coord_229_292 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 292 .


:Coord_267_259 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 259 .


:Coord_195_284 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 284 .


:Coord_262_263 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 263 .


:Coord_206_297 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 297 .


:Coord_275_253 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 253 .


:Coord_220_300 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 300 .


:Coord_224_297 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 297 .


:Coord_294_240 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 240 .


:Coord_249_274 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 274 .


:Coord_280_250 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 250 .


:Coord_303_236 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 236 .


:Coord_241_282 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 282 .


:Coord_290_243 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 243 .


:Coord_174_328 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 328 .


:Coord_182_334 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 334 .


:Coord_170_324 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 324 .


:Coord_196_348 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 348 .


:Coord_185_338 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 338 .


:Coord_199_345 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 345 .


:Coord_206_337 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 337 .


:Coord_216_328 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 328 .


:Coord_220_324 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 324 .


:Coord_210_333 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 333 .


:Coord_224_372 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 372 .


:Coord_220_377 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 377 .


:Coord_232_364 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 364 .


:Coord_235_360 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 360 .


:Coord_241_355 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 355 .


:Coord_224_408 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 408 .


:Coord_212_392 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 392 .


:Coord_218_401 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 401 .


:Coord_207_389 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 389 .


:Coord_215_396 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 396 .


:Coord_226_410 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 410 .


:Coord_183_411 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 411 .


:Coord_253_386 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 386 .


:Coord_197_429 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 429 .


:Coord_193_424 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 424 .


:Coord_186_417 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 417 .


:Coord_265_376 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 376 .


:Coord_247_391 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 391 .


:Coord_258_381 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 381 .


:Coord_198_448 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 448 .


:Coord_285_365 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 365 .


:Coord_243_396 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 396 .


:Coord_291_361 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 361 .


:Coord_279_367 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 367 .


:Coord_270_371 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 371 .


:Coord_202_453 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 453 .


:Coord_232_450 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 450 .


:Coord_238_445 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 445 .


:Coord_254_430 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 430 .


:Coord_229_452 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 452 .


:Coord_267_419 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 419 .


:Coord_195_444 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 444 .


:Coord_262_423 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 423 .


:Coord_206_457 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 457 .


:Coord_275_413 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 413 .


:Coord_220_460 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 460 .


:Coord_224_457 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 457 .


:Coord_294_400 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 400 .


:Coord_249_434 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 434 .


:Coord_280_410 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 410 .


:Coord_303_396 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 396 .


:Coord_241_442 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 442 .


:Coord_290_403 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 403 .


:Coord_174_488 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 488 .


:Coord_182_494 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 494 .


:Coord_170_484 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 484 .


:Coord_196_508 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 508 .


:Coord_185_498 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 498 .


:Coord_199_505 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 505 .


:Coord_206_497 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 497 .


:Coord_216_488 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 488 .


:Coord_220_484 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 484 .


:Coord_210_493 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 493 .


:Coord_224_532 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 532 .


:Coord_220_537 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 537 .


:Coord_232_524 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 524 .


:Coord_235_520 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 520 .


:Coord_241_515 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 515 .


:Coord_224_568 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 568 .


:Coord_212_552 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 552 .


:Coord_218_561 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 561 .


:Coord_207_549 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 549 .


:Coord_215_556 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 556 .


:Coord_226_570 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 570 .


:Coord_183_571 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 571 .


:Coord_253_546 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 546 .


:Coord_197_589 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 589 .


:Coord_193_584 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 584 .


:Coord_186_577 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 577 .


:Coord_265_536 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 536 .


:Coord_247_551 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 551 .


:Coord_258_541 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 541 .


:Coord_198_608 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 608 .


:Coord_285_525 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 525 .


:Coord_243_556 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 556 .


:Coord_291_521 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 521 .


:Coord_279_527 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 527 .


:Coord_270_531 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 531 .


:Coord_202_613 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 613 .


:Coord_232_610 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 610 .


:Coord_238_605 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 605 .


:Coord_254_590 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 590 .


:Coord_229_612 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 612 .


:Coord_267_579 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 579 .


:Coord_195_604 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 604 .


:Coord_262_583 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 583 .


:Coord_206_617 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 617 .


:Coord_275_573 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 573 .


:Coord_220_620 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 620 .


:Coord_224_617 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 617 .


:Coord_294_560 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 560 .


:Coord_249_594 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 594 .


:Coord_280_570 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 570 .


:Coord_303_556 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 556 .


:Coord_241_602 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 602 .


:Coord_290_563 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 563 .


:Coord_174_648 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 648 .


:Coord_182_654 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 654 .


:Coord_170_644 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 644 .


:Coord_196_668 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 668 .


:Coord_185_658 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 658 .


:Coord_199_665 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 665 .


:Coord_206_657 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 657 .


:Coord_216_648 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 648 .


:Coord_220_644 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 644 .


:Coord_210_653 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 653 .


:Coord_224_692 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 692 .


:Coord_220_697 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 697 .


:Coord_232_684 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 684 .


:Coord_235_680 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 680 .


:Coord_241_675 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 675 .


:Coord_224_728 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 728 .


:Coord_212_712 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 712 .


:Coord_218_721 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 721 .


:Coord_207_709 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 709 .


:Coord_215_716 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 716 .


:Coord_226_730 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 730 .


:Coord_183_731 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 731 .


:Coord_253_706 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 706 .


:Coord_197_749 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 749 .


:Coord_193_744 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 744 .


:Coord_186_737 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 737 .


:Coord_265_696 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 696 .


:Coord_247_711 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 711 .


:Coord_258_701 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 701 .


:Coord_198_768 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 768 .


:Coord_285_685 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 685 .


:Coord_243_716 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 716 .


:Coord_291_681 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 681 .


:Coord_279_687 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 687 .


:Coord_270_691 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 691 .


:Coord_202_773 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 773 .


:Coord_232_770 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 770 .


:Coord_238_765 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 765 .


:Coord_254_750 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 750 .


:Coord_229_772 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 772 .


:Coord_267_739 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 739 .


:Coord_195_764 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 764 .


:Coord_262_743 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 743 .


:Coord_206_777 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 777 .


:Coord_275_733 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 733 .


:Coord_220_780 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 780 .


:Coord_224_777 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 777 .


:Coord_294_720 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 720 .


:Coord_249_754 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 754 .


:Coord_280_730 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 730 .


:Coord_303_716 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 716 .


:Coord_241_762 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 762 .


:Coord_290_723 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 723 .


:Coord_174_808 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 808 .


:Coord_182_814 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 814 .


:Coord_170_804 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 804 .


:Coord_196_828 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 828 .


:Coord_185_818 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 818 .


:Coord_199_825 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 825 .


:Coord_206_817 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 817 .


:Coord_216_808 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 808 .


:Coord_220_804 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 804 .


:Coord_210_813 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 813 .


:Coord_224_852 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 852 .


:Coord_220_857 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 857 .


:Coord_232_844 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 844 .


:Coord_235_840 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 840 .


:Coord_241_835 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 835 .


:Coord_224_888 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 888 .


:Coord_212_872 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 872 .


:Coord_218_881 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 881 .


:Coord_207_869 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 869 .


:Coord_215_876 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 876 .


:Coord_226_890 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 890 .


:Coord_183_891 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 891 .


:Coord_253_866 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 866 .


:Coord_197_909 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 909 .


:Coord_193_904 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 904 .


:Coord_186_897 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 897 .


:Coord_265_856 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 856 .


:Coord_247_871 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 871 .


:Coord_258_861 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 861 .


:Coord_198_928 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 928 .


:Coord_285_845 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 845 .


:Coord_243_876 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 876 .


:Coord_291_841 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 841 .


:Coord_279_847 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 847 .


:Coord_270_851 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 851 .


:Coord_202_933 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 933 .


:Coord_232_930 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 930 .


:Coord_238_925 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 925 .


:Coord_254_910 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 910 .


:Coord_229_932 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 932 .


:Coord_267_899 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 899 .


:Coord_195_924 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 924 .


:Coord_262_903 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 903 .


:Coord_206_937 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 937 .


:Coord_275_893 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 893 .


:Coord_220_940 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 940 .


:Coord_224_937 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 937 .


:Coord_294_880 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 880 .


:Coord_249_914 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 914 .


:Coord_280_890 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 890 .


:Coord_303_876 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 876 .


:Coord_241_922 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 922 .


:Coord_290_883 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 883 .


:Coord_174_968 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 968 .


:Coord_182_974 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 974 .


:Coord_170_964 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 964 .


:Coord_196_988 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 988 .


:Coord_185_978 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 978 .


:Coord_199_985 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 985 .


:Coord_206_977 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 977 .


:Coord_216_968 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 968 .


:Coord_220_964 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 964 .


:Coord_210_973 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 973 .


:Coord_224_1012 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1012 .


:Coord_220_1017 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1017 .


:Coord_232_1004 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1004 .


:Coord_235_1000 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 1000 .


:Coord_241_995 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 995 .


:Coord_224_1048 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1048 .


:Coord_212_1032 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 1032 .


:Coord_218_1041 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 1041 .


:Coord_207_1029 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 1029 .


:Coord_215_1036 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 1036 .


:Coord_226_1050 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 1050 .


:Coord_183_1051 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 1051 .


:Coord_253_1026 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 1026 .


:Coord_197_1069 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 1069 .


:Coord_193_1064 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 1064 .


:Coord_186_1057 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 1057 .


:Coord_265_1016 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 1016 .


:Coord_247_1031 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 1031 .


:Coord_258_1021 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 1021 .


:Coord_198_1088 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 1088 .


:Coord_285_1005 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 1005 .


:Coord_243_1036 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 1036 .


:Coord_291_1001 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 1001 .


:Coord_279_1007 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 1007 .


:Coord_270_1011 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 1011 .


:Coord_202_1093 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 1093 .


:Coord_232_1090 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1090 .


:Coord_238_1085 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 1085 .


:Coord_254_1070 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 1070 .


:Coord_229_1092 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 1092 .


:Coord_267_1059 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 1059 .


:Coord_195_1084 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 1084 .


:Coord_262_1063 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 1063 .


:Coord_206_1097 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1097 .


:Coord_275_1053 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 1053 .


:Coord_220_1100 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1100 .


:Coord_224_1097 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1097 .


:Coord_294_1040 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 1040 .


:Coord_249_1074 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 1074 .


:Coord_280_1050 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 1050 .


:Coord_303_1036 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 1036 .


:Coord_241_1082 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1082 .


:Coord_290_1043 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 1043 .


:Coord_174_1128 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 1128 .


:Coord_182_1134 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 1134 .


:Coord_170_1124 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 1124 .


:Coord_196_1148 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 1148 .


:Coord_185_1138 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 1138 .


:Coord_199_1145 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 1145 .


:Coord_206_1137 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1137 .


:Coord_216_1128 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 1128 .


:Coord_220_1124 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1124 .


:Coord_210_1133 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 1133 .


:Coord_224_1172 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1172 .


:Coord_220_1177 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1177 .


:Coord_232_1164 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1164 .


:Coord_235_1160 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 1160 .


:Coord_241_1155 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1155 .


:Coord_224_1208 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1208 .


:Coord_212_1192 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 1192 .


:Coord_218_1201 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 1201 .


:Coord_207_1189 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 1189 .


:Coord_215_1196 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 1196 .


:Coord_226_1210 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 1210 .


:Coord_183_1211 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 1211 .


:Coord_253_1186 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 1186 .


:Coord_197_1229 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 1229 .


:Coord_193_1224 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 1224 .


:Coord_186_1217 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 1217 .


:Coord_265_1176 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 1176 .


:Coord_247_1191 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 1191 .


:Coord_258_1181 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 1181 .


:Coord_198_1248 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 1248 .


:Coord_285_1165 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 1165 .


:Coord_243_1196 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 1196 .


:Coord_291_1161 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 1161 .


:Coord_279_1167 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 1167 .


:Coord_270_1171 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 1171 .


:Coord_202_1253 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 1253 .


:Coord_232_1250 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1250 .


:Coord_238_1245 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 1245 .


:Coord_254_1230 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 1230 .


:Coord_229_1252 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 1252 .


:Coord_267_1219 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 1219 .


:Coord_195_1244 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 1244 .


:Coord_262_1223 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 1223 .


:Coord_206_1257 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1257 .


:Coord_275_1213 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 1213 .


:Coord_220_1260 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1260 .


:Coord_224_1257 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1257 .


:Coord_294_1200 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 1200 .


:Coord_249_1234 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 1234 .


:Coord_280_1210 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 1210 .


:Coord_303_1196 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 1196 .


:Coord_241_1242 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1242 .


:Coord_290_1203 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 1203 .


:Coord_174_1288 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 1288 .


:Coord_182_1294 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 1294 .


:Coord_170_1284 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 1284 .


:Coord_196_1308 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 1308 .


:Coord_185_1298 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 1298 .


:Coord_199_1305 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 1305 .


:Coord_206_1297 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1297 .


:Coord_216_1288 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 1288 .


:Coord_220_1284 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1284 .


:Coord_210_1293 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 1293 .


:Coord_224_1332 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1332 .


:Coord_220_1337 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1337 .


:Coord_232_1324 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1324 .


:Coord_235_1320 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 1320 .


:Coord_241_1315 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1315 .


:Coord_224_1368 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1368 .


:Coord_212_1352 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 1352 .


:Coord_218_1361 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 1361 .


:Coord_207_1349 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 1349 .


:Coord_215_1356 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 1356 .


:Coord_226_1370 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 1370 .


:Coord_183_1371 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 1371 .


:Coord_253_1346 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 1346 .


:Coord_197_1389 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 1389 .


:Coord_193_1384 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 1384 .


:Coord_186_1377 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 1377 .


:Coord_265_1336 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 1336 .


:Coord_247_1351 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 1351 .


:Coord_258_1341 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 1341 .


:Coord_198_1408 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 1408 .


:Coord_285_1325 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 1325 .


:Coord_243_1356 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 1356 .


:Coord_291_1321 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 1321 .


:Coord_279_1327 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 1327 .


:Coord_270_1331 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 1331 .


:Coord_202_1413 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 1413 .


:Coord_232_1410 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1410 .


:Coord_238_1405 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 1405 .


:Coord_254_1390 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 1390 .


:Coord_229_1412 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 1412 .


:Coord_267_1379 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 1379 .


:Coord_195_1404 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 1404 .


:Coord_262_1383 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 1383 .


:Coord_206_1417 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1417 .


:Coord_275_1373 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 1373 .


:Coord_220_1420 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1420 .


:Coord_224_1417 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1417 .


:Coord_294_1360 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 1360 .


:Coord_249_1394 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 1394 .


:Coord_280_1370 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 1370 .


:Coord_303_1356 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 1356 .


:Coord_241_1402 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1402 .


:Coord_290_1363 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 1363 .


:Coord_174_1448 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 1448 .


:Coord_182_1454 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 1454 .


:Coord_170_1444 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 1444 .


:Coord_196_1468 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 1468 .


:Coord_185_1458 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 1458 .


:Coord_199_1465 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 1465 .


:Coord_206_1457 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1457 .


:Coord_216_1448 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 1448 .


:Coord_220_1444 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1444 .


:Coord_210_1453 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 1453 .


:Coord_224_1492 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1492 .


:Coord_220_1497 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1497 .


:Coord_232_1484 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1484 .


:Coord_235_1480 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 1480 .


:Coord_241_1475 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1475 .


:Coord_224_1528 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1528 .


:Coord_212_1512 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 1512 .


:Coord_218_1521 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 1521 .


:Coord_207_1509 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 1509 .


:Coord_215_1516 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 1516 .


:Coord_226_1530 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 1530 .


:Coord_183_1531 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 1531 .


:Coord_253_1506 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 1506 .


:Coord_197_1549 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 1549 .


:Coord_193_1544 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 1544 .


:Coord_186_1537 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 1537 .


:Coord_265_1496 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 1496 .


:Coord_247_1511 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 1511 .


:Coord_258_1501 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 1501 .


:Coord_198_1568 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 1568 .


:Coord_285_1485 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 1485 .


:Coord_243_1516 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 1516 .


:Coord_291_1481 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 1481 .


:Coord_279_1487 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 1487 .


:Coord_270_1491 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 1491 .


:Coord_202_1573 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 1573 .


:Coord_232_1570 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1570 .


:Coord_238_1565 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 1565 .


:Coord_254_1550 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 1550 .


:Coord_229_1572 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 1572 .


:Coord_267_1539 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 1539 .


:Coord_195_1564 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 1564 .


:Coord_262_1543 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 1543 .


:Coord_206_1577 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1577 .


:Coord_275_1533 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 1533 .


:Coord_220_1580 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1580 .


:Coord_224_1577 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1577 .


:Coord_294_1520 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 1520 .


:Coord_249_1554 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 1554 .


:Coord_280_1530 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 1530 .


:Coord_303_1516 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 1516 .


:Coord_241_1562 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1562 .


:Coord_290_1523 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 1523 .


:Coord_174_1608 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 1608 .


:Coord_182_1614 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 1614 .


:Coord_170_1604 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 1604 .


:Coord_196_1628 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 1628 .


:Coord_185_1618 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 1618 .


:Coord_199_1625 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 1625 .


:Coord_206_1617 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1617 .


:Coord_216_1608 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 1608 .


:Coord_220_1604 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1604 .


:Coord_210_1613 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 1613 .


:Coord_224_1652 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1652 .


:Coord_220_1657 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1657 .


:Coord_232_1644 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1644 .


:Coord_235_1640 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 1640 .


:Coord_241_1635 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1635 .


:Coord_224_1688 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1688 .


:Coord_212_1672 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 1672 .


:Coord_218_1681 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 1681 .


:Coord_207_1669 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 1669 .


:Coord_215_1676 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 1676 .


:Coord_226_1690 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 1690 .


:Coord_183_1691 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 1691 .


:Coord_253_1666 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 1666 .


:Coord_197_1709 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 1709 .


:Coord_193_1704 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 1704 .


:Coord_186_1697 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 1697 .


:Coord_265_1656 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 1656 .


:Coord_247_1671 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 1671 .


:Coord_258_1661 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 1661 .


:Coord_198_1728 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 1728 .


:Coord_285_1645 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 1645 .


:Coord_243_1676 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 1676 .


:Coord_291_1641 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 1641 .


:Coord_279_1647 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 1647 .


:Coord_270_1651 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 1651 .


:Coord_202_1733 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 1733 .


:Coord_232_1730 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1730 .


:Coord_238_1725 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 1725 .


:Coord_254_1710 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 1710 .


:Coord_229_1732 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 1732 .


:Coord_267_1699 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 1699 .


:Coord_195_1724 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 1724 .


:Coord_262_1703 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 1703 .


:Coord_206_1737 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1737 .


:Coord_275_1693 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 1693 .


:Coord_220_1740 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1740 .


:Coord_224_1737 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1737 .


:Coord_294_1680 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 1680 .


:Coord_249_1714 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 1714 .


:Coord_280_1690 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 1690 .


:Coord_303_1676 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 1676 .


:Coord_241_1722 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1722 .


:Coord_290_1683 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 1683 .


:Coord_174_1768 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 1768 .


:Coord_182_1774 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 1774 .


:Coord_170_1764 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 1764 .


:Coord_196_1788 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 1788 .


:Coord_185_1778 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 1778 .


:Coord_199_1785 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 1785 .


:Coord_206_1777 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1777 .


:Coord_216_1768 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 1768 .


:Coord_220_1764 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1764 .


:Coord_210_1773 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 1773 .


:Coord_224_1812 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1812 .


:Coord_220_1817 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1817 .


:Coord_232_1804 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1804 .


:Coord_235_1800 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 1800 .


:Coord_241_1795 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1795 .


:Coord_224_1848 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1848 .


:Coord_212_1832 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 1832 .


:Coord_218_1841 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 1841 .


:Coord_207_1829 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 1829 .


:Coord_215_1836 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 1836 .


:Coord_226_1850 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 1850 .


:Coord_183_1851 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 1851 .


:Coord_253_1826 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 1826 .


:Coord_197_1869 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 1869 .


:Coord_193_1864 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 1864 .


:Coord_186_1857 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 1857 .


:Coord_265_1816 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 1816 .


:Coord_247_1831 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 1831 .


:Coord_258_1821 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 1821 .


:Coord_198_1888 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 1888 .


:Coord_285_1805 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 1805 .


:Coord_243_1836 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 1836 .


:Coord_291_1801 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 1801 .


:Coord_279_1807 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 1807 .


:Coord_270_1811 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 1811 .


:Coord_202_1893 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 1893 .


:Coord_232_1890 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1890 .


:Coord_238_1885 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 1885 .


:Coord_254_1870 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 1870 .


:Coord_229_1892 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 1892 .


:Coord_267_1859 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 1859 .


:Coord_195_1884 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 1884 .


:Coord_262_1863 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 1863 .


:Coord_206_1897 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1897 .


:Coord_275_1853 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 1853 .


:Coord_220_1900 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1900 .


:Coord_224_1897 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1897 .


:Coord_294_1840 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 1840 .


:Coord_249_1874 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 1874 .


:Coord_280_1850 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 1850 .


:Coord_303_1836 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 1836 .


:Coord_241_1882 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1882 .


:Coord_290_1843 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 1843 .


:Coord_174_1928 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 1928 .


:Coord_182_1934 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 1934 .


:Coord_170_1924 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 1924 .


:Coord_196_1948 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 1948 .


:Coord_185_1938 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 1938 .


:Coord_199_1945 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 1945 .


:Coord_206_1937 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1937 .


:Coord_216_1928 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 1928 .


:Coord_220_1924 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1924 .


:Coord_210_1933 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 1933 .


:Coord_224_1972 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1972 .


:Coord_220_1977 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1977 .


:Coord_232_1964 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1964 .


:Coord_235_1960 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 1960 .


:Coord_241_1955 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1955 .


:Coord_224_2008 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2008 .


:Coord_212_1992 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 1992 .


:Coord_218_2001 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 2001 .


:Coord_207_1989 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 1989 .


:Coord_215_1996 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 1996 .


:Coord_226_2010 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 2010 .


:Coord_183_2011 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 2011 .


:Coord_253_1986 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 1986 .


:Coord_197_2029 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 2029 .


:Coord_193_2024 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 2024 .


:Coord_186_2017 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 2017 .


:Coord_265_1976 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 1976 .


:Coord_247_1991 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 1991 .


:Coord_258_1981 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 1981 .


:Coord_198_2048 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 2048 .


:Coord_285_1965 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 1965 .


:Coord_243_1996 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 1996 .


:Coord_291_1961 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 1961 .


:Coord_279_1967 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 1967 .


:Coord_270_1971 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 1971 .


:Coord_202_2053 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 2053 .


:Coord_232_2050 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2050 .


:Coord_238_2045 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 2045 .


:Coord_254_2030 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 2030 .


:Coord_229_2052 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 2052 .


:Coord_267_2019 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 2019 .


:Coord_195_2044 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 2044 .


:Coord_262_2023 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 2023 .


:Coord_206_2057 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2057 .


:Coord_275_2013 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 2013 .


:Coord_220_2060 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2060 .


:Coord_224_2057 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2057 .


:Coord_294_2000 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 2000 .


:Coord_249_2034 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 2034 .


:Coord_280_2010 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 2010 .


:Coord_303_1996 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 1996 .


:Coord_241_2042 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2042 .


:Coord_290_2003 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 2003 .


:Coord_174_2088 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 2088 .


:Coord_182_2094 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 2094 .


:Coord_170_2084 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 2084 .


:Coord_196_2108 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 2108 .


:Coord_185_2098 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 2098 .


:Coord_199_2105 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 2105 .


:Coord_206_2097 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2097 .


:Coord_216_2088 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 2088 .


:Coord_220_2084 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2084 .


:Coord_210_2093 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 2093 .


:Coord_224_2132 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2132 .


:Coord_220_2137 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2137 .


:Coord_232_2124 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2124 .


:Coord_235_2120 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 2120 .


:Coord_241_2115 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2115 .


:Coord_224_2168 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2168 .


:Coord_212_2152 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 2152 .


:Coord_218_2161 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 2161 .


:Coord_207_2149 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 2149 .


:Coord_215_2156 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 2156 .


:Coord_226_2170 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 2170 .


:Coord_183_2171 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 2171 .


:Coord_253_2146 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 2146 .


:Coord_197_2189 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 2189 .


:Coord_193_2184 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 2184 .


:Coord_186_2177 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 2177 .


:Coord_265_2136 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 2136 .


:Coord_247_2151 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 2151 .


:Coord_258_2141 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 2141 .


:Coord_198_2208 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 2208 .


:Coord_285_2125 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 2125 .


:Coord_243_2156 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 2156 .


:Coord_291_2121 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 2121 .


:Coord_279_2127 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 2127 .


:Coord_270_2131 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 2131 .


:Coord_202_2213 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 2213 .


:Coord_232_2210 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2210 .


:Coord_238_2205 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 2205 .


:Coord_254_2190 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 2190 .


:Coord_229_2212 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 2212 .


:Coord_267_2179 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 2179 .


:Coord_195_2204 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 2204 .


:Coord_262_2183 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 2183 .


:Coord_206_2217 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2217 .


:Coord_275_2173 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 2173 .


:Coord_220_2220 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2220 .


:Coord_224_2217 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2217 .


:Coord_294_2160 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 2160 .


:Coord_249_2194 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 2194 .


:Coord_280_2170 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 2170 .


:Coord_303_2156 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 2156 .


:Coord_241_2202 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2202 .


:Coord_290_2163 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 2163 .


:Coord_174_2248 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 2248 .


:Coord_182_2254 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 2254 .


:Coord_170_2244 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 2244 .


:Coord_196_2268 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 2268 .


:Coord_185_2258 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 2258 .


:Coord_199_2265 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 2265 .


:Coord_206_2257 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2257 .


:Coord_216_2248 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 2248 .


:Coord_220_2244 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2244 .


:Coord_210_2253 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 2253 .


:Coord_224_2292 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2292 .


:Coord_220_2297 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2297 .


:Coord_232_2284 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2284 .


:Coord_235_2280 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 2280 .


:Coord_241_2275 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2275 .


:Coord_224_2328 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2328 .


:Coord_212_2312 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 2312 .


:Coord_218_2321 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 2321 .


:Coord_207_2309 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 2309 .


:Coord_215_2316 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 2316 .


:Coord_226_2330 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 2330 .


:Coord_183_2331 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 2331 .


:Coord_253_2306 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 2306 .


:Coord_197_2349 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 2349 .


:Coord_193_2344 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 2344 .


:Coord_186_2337 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 2337 .


:Coord_265_2296 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 2296 .


:Coord_247_2311 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 2311 .


:Coord_258_2301 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 2301 .


:Coord_198_2368 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 2368 .


:Coord_285_2285 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 2285 .


:Coord_243_2316 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 2316 .


:Coord_291_2281 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 2281 .


:Coord_279_2287 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 2287 .


:Coord_270_2291 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 2291 .


:Coord_202_2373 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 2373 .


:Coord_232_2370 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2370 .


:Coord_238_2365 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 2365 .


:Coord_254_2350 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 2350 .


:Coord_229_2372 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 2372 .


:Coord_267_2339 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 2339 .


:Coord_195_2364 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 2364 .


:Coord_262_2343 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 2343 .


:Coord_206_2377 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2377 .


:Coord_275_2333 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 2333 .


:Coord_220_2380 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2380 .


:Coord_224_2377 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2377 .


:Coord_294_2320 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 2320 .


:Coord_249_2354 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 2354 .


:Coord_280_2330 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 2330 .


:Coord_303_2316 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 2316 .


:Coord_241_2362 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2362 .


:Coord_290_2323 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 2323 .


:Coord_174_2408 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 2408 .


:Coord_182_2414 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 2414 .


:Coord_170_2404 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 2404 .


:Coord_196_2428 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 2428 .


:Coord_185_2418 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 2418 .


:Coord_199_2425 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 2425 .


:Coord_206_2417 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2417 .


:Coord_216_2408 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 2408 .


:Coord_220_2404 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2404 .


:Coord_210_2413 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 2413 .


:Coord_224_2452 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2452 .


:Coord_220_2457 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2457 .


:Coord_232_2444 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2444 .


:Coord_235_2440 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 2440 .


:Coord_241_2435 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2435 .


:Coord_224_2488 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2488 .


:Coord_212_2472 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 2472 .


:Coord_218_2481 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 2481 .


:Coord_207_2469 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 2469 .


:Coord_215_2476 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 2476 .


:Coord_226_2490 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 2490 .


:Coord_183_2491 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 2491 .


:Coord_253_2466 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 2466 .


:Coord_197_2509 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 2509 .


:Coord_193_2504 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 2504 .


:Coord_186_2497 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 2497 .


:Coord_265_2456 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 2456 .


:Coord_247_2471 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 2471 .


:Coord_258_2461 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 2461 .


:Coord_198_2528 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 2528 .


:Coord_285_2445 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 2445 .


:Coord_243_2476 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 2476 .


:Coord_291_2441 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 2441 .


:Coord_279_2447 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 2447 .


:Coord_270_2451 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 2451 .


:Coord_202_2533 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 2533 .


:Coord_232_2530 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2530 .


:Coord_238_2525 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 2525 .


:Coord_254_2510 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 2510 .


:Coord_229_2532 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 2532 .


:Coord_267_2499 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 2499 .


:Coord_195_2524 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 2524 .


:Coord_262_2503 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 2503 .


:Coord_206_2537 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2537 .


:Coord_275_2493 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 2493 .


:Coord_220_2540 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2540 .


:Coord_224_2537 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2537 .


:Coord_294_2480 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 2480 .


:Coord_249_2514 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 2514 .


:Coord_280_2490 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 2490 .


:Coord_303_2476 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 2476 .


:Coord_241_2522 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2522 .


:Coord_290_2483 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 2483 .


:Coord_174_2568 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 2568 .


:Coord_182_2574 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 2574 .


:Coord_170_2564 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 2564 .


:Coord_196_2588 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 2588 .


:Coord_185_2578 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 2578 .


:Coord_199_2585 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 2585 .


:Coord_206_2577 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2577 .


:Coord_216_2568 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 2568 .


:Coord_220_2564 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2564 .


:Coord_210_2573 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 2573 .


:Coord_224_2612 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2612 .


:Coord_220_2617 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2617 .


:Coord_232_2604 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2604 .


:Coord_235_2600 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 2600 .


:Coord_241_2595 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2595 .


:Coord_224_2648 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2648 .


:Coord_212_2632 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 2632 .


:Coord_218_2641 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 2641 .


:Coord_207_2629 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 2629 .


:Coord_215_2636 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 2636 .


:Coord_226_2650 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 2650 .


:Coord_183_2651 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 2651 .


:Coord_253_2626 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 2626 .


:Coord_197_2669 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 2669 .


:Coord_193_2664 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 2664 .


:Coord_186_2657 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 2657 .


:Coord_265_2616 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 2616 .


:Coord_247_2631 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 2631 .


:Coord_258_2621 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 2621 .


:Coord_198_2688 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 2688 .


:Coord_285_2605 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 2605 .


:Coord_243_2636 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 2636 .


:Coord_291_2601 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 2601 .


:Coord_279_2607 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 2607 .


:Coord_270_2611 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 2611 .


:Coord_202_2693 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 2693 .


:Coord_232_2690 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2690 .


:Coord_238_2685 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 2685 .


:Coord_254_2670 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 2670 .


:Coord_229_2692 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 2692 .


:Coord_267_2659 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 2659 .


:Coord_195_2684 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 2684 .


:Coord_262_2663 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 2663 .


:Coord_206_2697 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2697 .


:Coord_275_2653 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 2653 .


:Coord_220_2700 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2700 .


:Coord_224_2697 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2697 .


:Coord_294_2640 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 2640 .


:Coord_249_2674 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 2674 .


:Coord_280_2650 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 2650 .


:Coord_303_2636 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 2636 .


:Coord_241_2682 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2682 .


:Coord_290_2643 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 2643 .


:Coord_174_2728 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 2728 .


:Coord_182_2734 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 2734 .


:Coord_170_2724 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 2724 .


:Coord_196_2748 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 2748 .


:Coord_185_2738 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 2738 .


:Coord_199_2745 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 2745 .


:Coord_206_2737 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2737 .


:Coord_216_2728 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 2728 .


:Coord_220_2724 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2724 .


:Coord_210_2733 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 2733 .


:Coord_224_2772 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2772 .


:Coord_220_2777 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2777 .


:Coord_232_2764 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2764 .


:Coord_235_2760 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 2760 .


:Coord_241_2755 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2755 .


:Coord_224_2808 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2808 .


:Coord_212_2792 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 2792 .


:Coord_218_2801 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 2801 .


:Coord_207_2789 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 2789 .


:Coord_215_2796 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 2796 .


:Coord_226_2810 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 2810 .


:Coord_183_2811 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 2811 .


:Coord_253_2786 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 2786 .


:Coord_197_2829 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 2829 .


:Coord_193_2824 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 2824 .


:Coord_186_2817 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 2817 .


:Coord_265_2776 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 2776 .


:Coord_247_2791 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 2791 .


:Coord_258_2781 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 2781 .


:Coord_198_2848 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 2848 .


:Coord_285_2765 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 2765 .


:Coord_243_2796 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 2796 .


:Coord_291_2761 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 2761 .


:Coord_279_2767 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 2767 .


:Coord_270_2771 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 2771 .


:Coord_202_2853 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 2853 .


:Coord_232_2850 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2850 .


:Coord_238_2845 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 2845 .


:Coord_254_2830 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 2830 .


:Coord_229_2852 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 2852 .


:Coord_267_2819 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 2819 .


:Coord_195_2844 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 2844 .


:Coord_262_2823 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 2823 .


:Coord_206_2857 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2857 .


:Coord_275_2813 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 2813 .


:Coord_220_2860 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2860 .


:Coord_224_2857 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2857 .


:Coord_294_2800 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 2800 .


:Coord_249_2834 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 2834 .


:Coord_280_2810 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 2810 .


:Coord_303_2796 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 2796 .


:Coord_241_2842 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2842 .


:Coord_290_2803 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 2803 .


:Coord_14_328 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 14 ;
              SmartGrid:coord_y 328 .


:Coord_22_334 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 22 ;
              SmartGrid:coord_y 334 .


:Coord_10_324 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 10 ;
              SmartGrid:coord_y 324 .


:Coord_36_348 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 36 ;
              SmartGrid:coord_y 348 .


:Coord_25_338 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 25 ;
              SmartGrid:coord_y 338 .


:Coord_39_345 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 39 ;
              SmartGrid:coord_y 345 .


:Coord_46_337 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 46 ;
              SmartGrid:coord_y 337 .


:Coord_56_328 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 56 ;
              SmartGrid:coord_y 328 .


:Coord_60_324 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 60 ;
              SmartGrid:coord_y 324 .


:Coord_50_333 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 50 ;
              SmartGrid:coord_y 333 .


:Coord_64_372 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 64 ;
              SmartGrid:coord_y 372 .


:Coord_60_377 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 60 ;
              SmartGrid:coord_y 377 .


:Coord_72_364 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 72 ;
              SmartGrid:coord_y 364 .


:Coord_75_360 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 75 ;
              SmartGrid:coord_y 360 .


:Coord_81_355 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 81 ;
              SmartGrid:coord_y 355 .


:Coord_64_408 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 64 ;
              SmartGrid:coord_y 408 .


:Coord_52_392 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 52 ;
              SmartGrid:coord_y 392 .


:Coord_58_401 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 58 ;
              SmartGrid:coord_y 401 .


:Coord_47_389 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 47 ;
              SmartGrid:coord_y 389 .


:Coord_55_396 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 55 ;
              SmartGrid:coord_y 396 .


:Coord_66_410 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 66 ;
              SmartGrid:coord_y 410 .


:Coord_23_411 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 23 ;
              SmartGrid:coord_y 411 .


:Coord_93_386 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 93 ;
              SmartGrid:coord_y 386 .


:Coord_37_429 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 37 ;
              SmartGrid:coord_y 429 .


:Coord_33_424 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 33 ;
              SmartGrid:coord_y 424 .


:Coord_26_417 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 26 ;
              SmartGrid:coord_y 417 .


:Coord_105_376 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 105 ;
              SmartGrid:coord_y 376 .


:Coord_87_391 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 87 ;
              SmartGrid:coord_y 391 .


:Coord_98_381 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 98 ;
              SmartGrid:coord_y 381 .


:Coord_38_448 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 38 ;
              SmartGrid:coord_y 448 .


:Coord_125_365 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 125 ;
              SmartGrid:coord_y 365 .


:Coord_83_396 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 83 ;
              SmartGrid:coord_y 396 .


:Coord_131_361 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 131 ;
              SmartGrid:coord_y 361 .


:Coord_119_367 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 119 ;
              SmartGrid:coord_y 367 .


:Coord_110_371 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 110 ;
              SmartGrid:coord_y 371 .


:Coord_42_453 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 42 ;
              SmartGrid:coord_y 453 .


:Coord_72_450 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 72 ;
              SmartGrid:coord_y 450 .


:Coord_78_445 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 78 ;
              SmartGrid:coord_y 445 .


:Coord_94_430 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 94 ;
              SmartGrid:coord_y 430 .


:Coord_69_452 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 69 ;
              SmartGrid:coord_y 452 .


:Coord_107_419 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 107 ;
              SmartGrid:coord_y 419 .


:Coord_35_444 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 35 ;
              SmartGrid:coord_y 444 .


:Coord_102_423 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 102 ;
              SmartGrid:coord_y 423 .


:Coord_46_457 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 46 ;
              SmartGrid:coord_y 457 .


:Coord_115_413 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 115 ;
              SmartGrid:coord_y 413 .


:Coord_60_460 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 60 ;
              SmartGrid:coord_y 460 .


:Coord_64_457 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 64 ;
              SmartGrid:coord_y 457 .


:Coord_134_400 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 134 ;
              SmartGrid:coord_y 400 .


:Coord_89_434 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 89 ;
              SmartGrid:coord_y 434 .


:Coord_120_410 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 120 ;
              SmartGrid:coord_y 410 .


:Coord_143_396 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 143 ;
              SmartGrid:coord_y 396 .


:Coord_81_442 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 81 ;
              SmartGrid:coord_y 442 .


:Coord_130_403 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 130 ;
              SmartGrid:coord_y 403 .


:Coord_14_488 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 14 ;
              SmartGrid:coord_y 488 .


:Coord_22_494 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 22 ;
              SmartGrid:coord_y 494 .


:Coord_10_484 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 10 ;
              SmartGrid:coord_y 484 .


:Coord_36_508 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 36 ;
              SmartGrid:coord_y 508 .


:Coord_25_498 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 25 ;
              SmartGrid:coord_y 498 .


:Coord_39_505 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 39 ;
              SmartGrid:coord_y 505 .


:Coord_46_497 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 46 ;
              SmartGrid:coord_y 497 .


:Coord_56_488 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 56 ;
              SmartGrid:coord_y 488 .


:Coord_60_484 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 60 ;
              SmartGrid:coord_y 484 .


:Coord_50_493 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 50 ;
              SmartGrid:coord_y 493 .


:Coord_64_532 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 64 ;
              SmartGrid:coord_y 532 .


:Coord_60_537 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 60 ;
              SmartGrid:coord_y 537 .


:Coord_72_524 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 72 ;
              SmartGrid:coord_y 524 .


:Coord_75_520 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 75 ;
              SmartGrid:coord_y 520 .


:Coord_81_515 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 81 ;
              SmartGrid:coord_y 515 .


:Coord_64_568 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 64 ;
              SmartGrid:coord_y 568 .


:Coord_52_552 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 52 ;
              SmartGrid:coord_y 552 .


:Coord_58_561 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 58 ;
              SmartGrid:coord_y 561 .


:Coord_47_549 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 47 ;
              SmartGrid:coord_y 549 .


:Coord_55_556 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 55 ;
              SmartGrid:coord_y 556 .


:Coord_66_570 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 66 ;
              SmartGrid:coord_y 570 .


:Coord_23_571 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 23 ;
              SmartGrid:coord_y 571 .


:Coord_93_546 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 93 ;
              SmartGrid:coord_y 546 .


:Coord_37_589 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 37 ;
              SmartGrid:coord_y 589 .


:Coord_33_584 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 33 ;
              SmartGrid:coord_y 584 .


:Coord_26_577 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 26 ;
              SmartGrid:coord_y 577 .


:Coord_105_536 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 105 ;
              SmartGrid:coord_y 536 .


:Coord_87_551 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 87 ;
              SmartGrid:coord_y 551 .


:Coord_98_541 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 98 ;
              SmartGrid:coord_y 541 .


:Coord_38_608 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 38 ;
              SmartGrid:coord_y 608 .


:Coord_125_525 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 125 ;
              SmartGrid:coord_y 525 .


:Coord_83_556 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 83 ;
              SmartGrid:coord_y 556 .


:Coord_131_521 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 131 ;
              SmartGrid:coord_y 521 .


:Coord_119_527 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 119 ;
              SmartGrid:coord_y 527 .


:Coord_110_531 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 110 ;
              SmartGrid:coord_y 531 .


:Coord_42_613 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 42 ;
              SmartGrid:coord_y 613 .


:Coord_72_610 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 72 ;
              SmartGrid:coord_y 610 .


:Coord_78_605 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 78 ;
              SmartGrid:coord_y 605 .


:Coord_94_590 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 94 ;
              SmartGrid:coord_y 590 .


:Coord_69_612 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 69 ;
              SmartGrid:coord_y 612 .


:Coord_107_579 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 107 ;
              SmartGrid:coord_y 579 .


:Coord_35_604 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 35 ;
              SmartGrid:coord_y 604 .


:Coord_102_583 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 102 ;
              SmartGrid:coord_y 583 .


:Coord_46_617 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 46 ;
              SmartGrid:coord_y 617 .


:Coord_115_573 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 115 ;
              SmartGrid:coord_y 573 .


:Coord_60_620 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 60 ;
              SmartGrid:coord_y 620 .


:Coord_64_617 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 64 ;
              SmartGrid:coord_y 617 .


:Coord_134_560 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 134 ;
              SmartGrid:coord_y 560 .


:Coord_89_594 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 89 ;
              SmartGrid:coord_y 594 .


:Coord_120_570 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 120 ;
              SmartGrid:coord_y 570 .


:Coord_143_556 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 143 ;
              SmartGrid:coord_y 556 .


:Coord_81_602 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 81 ;
              SmartGrid:coord_y 602 .


:Coord_130_563 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 130 ;
              SmartGrid:coord_y 563 .


:Coord_14_648 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 14 ;
              SmartGrid:coord_y 648 .


:Coord_22_654 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 22 ;
              SmartGrid:coord_y 654 .


:Coord_10_644 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 10 ;
              SmartGrid:coord_y 644 .


:Coord_36_668 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 36 ;
              SmartGrid:coord_y 668 .


:Coord_25_658 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 25 ;
              SmartGrid:coord_y 658 .


:Coord_39_665 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 39 ;
              SmartGrid:coord_y 665 .


:Coord_46_657 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 46 ;
              SmartGrid:coord_y 657 .


:Coord_56_648 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 56 ;
              SmartGrid:coord_y 648 .


:Coord_60_644 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 60 ;
              SmartGrid:coord_y 644 .


:Coord_50_653 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 50 ;
              SmartGrid:coord_y 653 .


:Coord_64_692 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 64 ;
              SmartGrid:coord_y 692 .


:Coord_60_697 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 60 ;
              SmartGrid:coord_y 697 .


:Coord_72_684 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 72 ;
              SmartGrid:coord_y 684 .


:Coord_75_680 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 75 ;
              SmartGrid:coord_y 680 .


:Coord_81_675 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 81 ;
              SmartGrid:coord_y 675 .


:Coord_64_728 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 64 ;
              SmartGrid:coord_y 728 .


:Coord_52_712 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 52 ;
              SmartGrid:coord_y 712 .


:Coord_58_721 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 58 ;
              SmartGrid:coord_y 721 .


:Coord_47_709 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 47 ;
              SmartGrid:coord_y 709 .


:Coord_55_716 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 55 ;
              SmartGrid:coord_y 716 .


:Coord_66_730 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 66 ;
              SmartGrid:coord_y 730 .


:Coord_23_731 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 23 ;
              SmartGrid:coord_y 731 .


:Coord_93_706 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 93 ;
              SmartGrid:coord_y 706 .


:Coord_37_749 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 37 ;
              SmartGrid:coord_y 749 .


:Coord_33_744 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 33 ;
              SmartGrid:coord_y 744 .


:Coord_26_737 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 26 ;
              SmartGrid:coord_y 737 .


:Coord_105_696 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 105 ;
              SmartGrid:coord_y 696 .


:Coord_87_711 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 87 ;
              SmartGrid:coord_y 711 .


:Coord_98_701 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 98 ;
              SmartGrid:coord_y 701 .


:Coord_38_768 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 38 ;
              SmartGrid:coord_y 768 .


:Coord_125_685 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 125 ;
              SmartGrid:coord_y 685 .


:Coord_83_716 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 83 ;
              SmartGrid:coord_y 716 .


:Coord_131_681 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 131 ;
              SmartGrid:coord_y 681 .


:Coord_119_687 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 119 ;
              SmartGrid:coord_y 687 .


:Coord_110_691 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 110 ;
              SmartGrid:coord_y 691 .


:Coord_42_773 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 42 ;
              SmartGrid:coord_y 773 .


:Coord_72_770 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 72 ;
              SmartGrid:coord_y 770 .


:Coord_78_765 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 78 ;
              SmartGrid:coord_y 765 .


:Coord_94_750 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 94 ;
              SmartGrid:coord_y 750 .


:Coord_69_772 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 69 ;
              SmartGrid:coord_y 772 .


:Coord_107_739 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 107 ;
              SmartGrid:coord_y 739 .


:Coord_35_764 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 35 ;
              SmartGrid:coord_y 764 .


:Coord_102_743 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 102 ;
              SmartGrid:coord_y 743 .


:Coord_46_777 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 46 ;
              SmartGrid:coord_y 777 .


:Coord_115_733 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 115 ;
              SmartGrid:coord_y 733 .


:Coord_60_780 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 60 ;
              SmartGrid:coord_y 780 .


:Coord_64_777 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 64 ;
              SmartGrid:coord_y 777 .


:Coord_134_720 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 134 ;
              SmartGrid:coord_y 720 .


:Coord_89_754 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 89 ;
              SmartGrid:coord_y 754 .


:Coord_120_730 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 120 ;
              SmartGrid:coord_y 730 .


:Coord_143_716 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 143 ;
              SmartGrid:coord_y 716 .


:Coord_81_762 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 81 ;
              SmartGrid:coord_y 762 .


:Coord_130_723 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 130 ;
              SmartGrid:coord_y 723 .


:Coord_14_808 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 14 ;
              SmartGrid:coord_y 808 .


:Coord_22_814 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 22 ;
              SmartGrid:coord_y 814 .


:Coord_10_804 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 10 ;
              SmartGrid:coord_y 804 .


:Coord_36_828 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 36 ;
              SmartGrid:coord_y 828 .


:Coord_25_818 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 25 ;
              SmartGrid:coord_y 818 .


:Coord_39_825 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 39 ;
              SmartGrid:coord_y 825 .


:Coord_46_817 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 46 ;
              SmartGrid:coord_y 817 .


:Coord_56_808 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 56 ;
              SmartGrid:coord_y 808 .


:Coord_60_804 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 60 ;
              SmartGrid:coord_y 804 .


:Coord_50_813 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 50 ;
              SmartGrid:coord_y 813 .


:Coord_64_852 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 64 ;
              SmartGrid:coord_y 852 .


:Coord_60_857 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 60 ;
              SmartGrid:coord_y 857 .


:Coord_72_844 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 72 ;
              SmartGrid:coord_y 844 .


:Coord_75_840 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 75 ;
              SmartGrid:coord_y 840 .


:Coord_81_835 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 81 ;
              SmartGrid:coord_y 835 .


:Coord_64_888 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 64 ;
              SmartGrid:coord_y 888 .


:Coord_52_872 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 52 ;
              SmartGrid:coord_y 872 .


:Coord_58_881 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 58 ;
              SmartGrid:coord_y 881 .


:Coord_47_869 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 47 ;
              SmartGrid:coord_y 869 .


:Coord_55_876 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 55 ;
              SmartGrid:coord_y 876 .


:Coord_66_890 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 66 ;
              SmartGrid:coord_y 890 .


:Coord_23_891 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 23 ;
              SmartGrid:coord_y 891 .


:Coord_93_866 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 93 ;
              SmartGrid:coord_y 866 .


:Coord_37_909 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 37 ;
              SmartGrid:coord_y 909 .


:Coord_33_904 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 33 ;
              SmartGrid:coord_y 904 .


:Coord_26_897 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 26 ;
              SmartGrid:coord_y 897 .


:Coord_105_856 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 105 ;
              SmartGrid:coord_y 856 .


:Coord_87_871 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 87 ;
              SmartGrid:coord_y 871 .


:Coord_98_861 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 98 ;
              SmartGrid:coord_y 861 .


:Coord_38_928 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 38 ;
              SmartGrid:coord_y 928 .


:Coord_125_845 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 125 ;
              SmartGrid:coord_y 845 .


:Coord_83_876 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 83 ;
              SmartGrid:coord_y 876 .


:Coord_131_841 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 131 ;
              SmartGrid:coord_y 841 .


:Coord_119_847 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 119 ;
              SmartGrid:coord_y 847 .


:Coord_110_851 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 110 ;
              SmartGrid:coord_y 851 .


:Coord_42_933 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 42 ;
              SmartGrid:coord_y 933 .


:Coord_72_930 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 72 ;
              SmartGrid:coord_y 930 .


:Coord_78_925 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 78 ;
              SmartGrid:coord_y 925 .


:Coord_94_910 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 94 ;
              SmartGrid:coord_y 910 .


:Coord_69_932 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 69 ;
              SmartGrid:coord_y 932 .


:Coord_107_899 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 107 ;
              SmartGrid:coord_y 899 .


:Coord_35_924 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 35 ;
              SmartGrid:coord_y 924 .


:Coord_102_903 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 102 ;
              SmartGrid:coord_y 903 .


:Coord_46_937 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 46 ;
              SmartGrid:coord_y 937 .


:Coord_115_893 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 115 ;
              SmartGrid:coord_y 893 .


:Coord_60_940 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 60 ;
              SmartGrid:coord_y 940 .


:Coord_64_937 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 64 ;
              SmartGrid:coord_y 937 .


:Coord_134_880 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 134 ;
              SmartGrid:coord_y 880 .


:Coord_89_914 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 89 ;
              SmartGrid:coord_y 914 .


:Coord_120_890 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 120 ;
              SmartGrid:coord_y 890 .


:Coord_143_876 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 143 ;
              SmartGrid:coord_y 876 .


:Coord_81_922 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 81 ;
              SmartGrid:coord_y 922 .


:Coord_130_883 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 130 ;
              SmartGrid:coord_y 883 .


:Coord_494_488 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 494 ;
              SmartGrid:coord_y 488 .


:Coord_502_494 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 502 ;
              SmartGrid:coord_y 494 .


:Coord_490_484 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 490 ;
              SmartGrid:coord_y 484 .


:Coord_516_508 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 516 ;
              SmartGrid:coord_y 508 .


:Coord_505_498 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 505 ;
              SmartGrid:coord_y 498 .


:Coord_519_505 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 519 ;
              SmartGrid:coord_y 505 .


:Coord_526_497 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 526 ;
              SmartGrid:coord_y 497 .


:Coord_536_488 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 536 ;
              SmartGrid:coord_y 488 .


:Coord_540_484 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 540 ;
              SmartGrid:coord_y 484 .


:Coord_530_493 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 530 ;
              SmartGrid:coord_y 493 .


:Coord_544_532 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 544 ;
              SmartGrid:coord_y 532 .


:Coord_540_537 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 540 ;
              SmartGrid:coord_y 537 .


:Coord_552_524 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 552 ;
              SmartGrid:coord_y 524 .


:Coord_555_520 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 555 ;
              SmartGrid:coord_y 520 .


:Coord_561_515 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 561 ;
              SmartGrid:coord_y 515 .


:Coord_544_568 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 544 ;
              SmartGrid:coord_y 568 .


:Coord_532_552 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 532 ;
              SmartGrid:coord_y 552 .


:Coord_538_561 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 538 ;
              SmartGrid:coord_y 561 .


:Coord_527_549 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 527 ;
              SmartGrid:coord_y 549 .


:Coord_535_556 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 535 ;
              SmartGrid:coord_y 556 .


:Coord_546_570 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 546 ;
              SmartGrid:coord_y 570 .


:Coord_503_571 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 503 ;
              SmartGrid:coord_y 571 .


:Coord_573_546 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 573 ;
              SmartGrid:coord_y 546 .


:Coord_517_589 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 517 ;
              SmartGrid:coord_y 589 .


:Coord_513_584 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 513 ;
              SmartGrid:coord_y 584 .


:Coord_506_577 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 506 ;
              SmartGrid:coord_y 577 .


:Coord_585_536 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 585 ;
              SmartGrid:coord_y 536 .


:Coord_567_551 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 567 ;
              SmartGrid:coord_y 551 .


:Coord_578_541 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 578 ;
              SmartGrid:coord_y 541 .


:Coord_518_608 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 518 ;
              SmartGrid:coord_y 608 .


:Coord_605_525 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 605 ;
              SmartGrid:coord_y 525 .


:Coord_563_556 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 563 ;
              SmartGrid:coord_y 556 .


:Coord_611_521 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 611 ;
              SmartGrid:coord_y 521 .


:Coord_599_527 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 599 ;
              SmartGrid:coord_y 527 .


:Coord_590_531 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 590 ;
              SmartGrid:coord_y 531 .


:Coord_522_613 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 522 ;
              SmartGrid:coord_y 613 .


:Coord_552_610 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 552 ;
              SmartGrid:coord_y 610 .


:Coord_558_605 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 558 ;
              SmartGrid:coord_y 605 .


:Coord_574_590 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 574 ;
              SmartGrid:coord_y 590 .


:Coord_549_612 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 549 ;
              SmartGrid:coord_y 612 .


:Coord_587_579 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 587 ;
              SmartGrid:coord_y 579 .


:Coord_515_604 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 515 ;
              SmartGrid:coord_y 604 .


:Coord_582_583 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 582 ;
              SmartGrid:coord_y 583 .


:Coord_526_617 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 526 ;
              SmartGrid:coord_y 617 .


:Coord_595_573 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 595 ;
              SmartGrid:coord_y 573 .


:Coord_540_620 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 540 ;
              SmartGrid:coord_y 620 .


:Coord_544_617 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 544 ;
              SmartGrid:coord_y 617 .


:Coord_614_560 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 614 ;
              SmartGrid:coord_y 560 .


:Coord_569_594 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 569 ;
              SmartGrid:coord_y 594 .


:Coord_600_570 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 600 ;
              SmartGrid:coord_y 570 .


:Coord_623_556 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 623 ;
              SmartGrid:coord_y 556 .


:Coord_561_602 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 561 ;
              SmartGrid:coord_y 602 .


:Coord_610_563 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 610 ;
              SmartGrid:coord_y 563 .


:Coord_494_648 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 494 ;
              SmartGrid:coord_y 648 .


:Coord_502_654 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 502 ;
              SmartGrid:coord_y 654 .


:Coord_490_644 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 490 ;
              SmartGrid:coord_y 644 .


:Coord_516_668 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 516 ;
              SmartGrid:coord_y 668 .


:Coord_505_658 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 505 ;
              SmartGrid:coord_y 658 .


:Coord_519_665 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 519 ;
              SmartGrid:coord_y 665 .


:Coord_526_657 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 526 ;
              SmartGrid:coord_y 657 .


:Coord_536_648 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 536 ;
              SmartGrid:coord_y 648 .


:Coord_540_644 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 540 ;
              SmartGrid:coord_y 644 .


:Coord_530_653 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 530 ;
              SmartGrid:coord_y 653 .


:Coord_544_692 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 544 ;
              SmartGrid:coord_y 692 .


:Coord_540_697 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 540 ;
              SmartGrid:coord_y 697 .


:Coord_552_684 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 552 ;
              SmartGrid:coord_y 684 .


:Coord_555_680 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 555 ;
              SmartGrid:coord_y 680 .


:Coord_561_675 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 561 ;
              SmartGrid:coord_y 675 .


:Coord_544_728 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 544 ;
              SmartGrid:coord_y 728 .


:Coord_532_712 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 532 ;
              SmartGrid:coord_y 712 .


:Coord_538_721 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 538 ;
              SmartGrid:coord_y 721 .


:Coord_527_709 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 527 ;
              SmartGrid:coord_y 709 .


:Coord_535_716 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 535 ;
              SmartGrid:coord_y 716 .


:Coord_546_730 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 546 ;
              SmartGrid:coord_y 730 .


:Coord_503_731 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 503 ;
              SmartGrid:coord_y 731 .


:Coord_573_706 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 573 ;
              SmartGrid:coord_y 706 .


:Coord_517_749 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 517 ;
              SmartGrid:coord_y 749 .


:Coord_513_744 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 513 ;
              SmartGrid:coord_y 744 .


:Coord_506_737 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 506 ;
              SmartGrid:coord_y 737 .


:Coord_585_696 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 585 ;
              SmartGrid:coord_y 696 .


:Coord_567_711 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 567 ;
              SmartGrid:coord_y 711 .


:Coord_578_701 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 578 ;
              SmartGrid:coord_y 701 .


:Coord_518_768 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 518 ;
              SmartGrid:coord_y 768 .


:Coord_605_685 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 605 ;
              SmartGrid:coord_y 685 .


:Coord_563_716 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 563 ;
              SmartGrid:coord_y 716 .


:Coord_611_681 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 611 ;
              SmartGrid:coord_y 681 .


:Coord_599_687 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 599 ;
              SmartGrid:coord_y 687 .


:Coord_590_691 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 590 ;
              SmartGrid:coord_y 691 .


:Coord_522_773 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 522 ;
              SmartGrid:coord_y 773 .


:Coord_552_770 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 552 ;
              SmartGrid:coord_y 770 .


:Coord_558_765 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 558 ;
              SmartGrid:coord_y 765 .


:Coord_574_750 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 574 ;
              SmartGrid:coord_y 750 .


:Coord_549_772 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 549 ;
              SmartGrid:coord_y 772 .


:Coord_587_739 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 587 ;
              SmartGrid:coord_y 739 .


:Coord_515_764 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 515 ;
              SmartGrid:coord_y 764 .


:Coord_582_743 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 582 ;
              SmartGrid:coord_y 743 .


:Coord_526_777 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 526 ;
              SmartGrid:coord_y 777 .


:Coord_595_733 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 595 ;
              SmartGrid:coord_y 733 .


:Coord_540_780 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 540 ;
              SmartGrid:coord_y 780 .


:Coord_544_777 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 544 ;
              SmartGrid:coord_y 777 .


:Coord_614_720 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 614 ;
              SmartGrid:coord_y 720 .


:Coord_569_754 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 569 ;
              SmartGrid:coord_y 754 .


:Coord_600_730 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 600 ;
              SmartGrid:coord_y 730 .


:Coord_623_716 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 623 ;
              SmartGrid:coord_y 716 .


:Coord_561_762 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 561 ;
              SmartGrid:coord_y 762 .


:Coord_610_723 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 610 ;
              SmartGrid:coord_y 723 .


:Coord_494_808 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 494 ;
              SmartGrid:coord_y 808 .


:Coord_502_814 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 502 ;
              SmartGrid:coord_y 814 .


:Coord_490_804 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 490 ;
              SmartGrid:coord_y 804 .


:Coord_516_828 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 516 ;
              SmartGrid:coord_y 828 .


:Coord_505_818 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 505 ;
              SmartGrid:coord_y 818 .


:Coord_519_825 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 519 ;
              SmartGrid:coord_y 825 .


:Coord_526_817 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 526 ;
              SmartGrid:coord_y 817 .


:Coord_536_808 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 536 ;
              SmartGrid:coord_y 808 .


:Coord_540_804 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 540 ;
              SmartGrid:coord_y 804 .


:Coord_530_813 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 530 ;
              SmartGrid:coord_y 813 .


:Coord_544_852 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 544 ;
              SmartGrid:coord_y 852 .


:Coord_540_857 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 540 ;
              SmartGrid:coord_y 857 .


:Coord_552_844 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 552 ;
              SmartGrid:coord_y 844 .


:Coord_555_840 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 555 ;
              SmartGrid:coord_y 840 .


:Coord_561_835 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 561 ;
              SmartGrid:coord_y 835 .


:Coord_544_888 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 544 ;
              SmartGrid:coord_y 888 .


:Coord_532_872 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 532 ;
              SmartGrid:coord_y 872 .


:Coord_538_881 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 538 ;
              SmartGrid:coord_y 881 .


:Coord_527_869 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 527 ;
              SmartGrid:coord_y 869 .


:Coord_535_876 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 535 ;
              SmartGrid:coord_y 876 .


:Coord_546_890 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 546 ;
              SmartGrid:coord_y 890 .


:Coord_503_891 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 503 ;
              SmartGrid:coord_y 891 .


:Coord_573_866 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 573 ;
              SmartGrid:coord_y 866 .


:Coord_517_909 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 517 ;
              SmartGrid:coord_y 909 .


:Coord_513_904 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 513 ;
              SmartGrid:coord_y 904 .


:Coord_506_897 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 506 ;
              SmartGrid:coord_y 897 .


:Coord_585_856 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 585 ;
              SmartGrid:coord_y 856 .


:Coord_567_871 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 567 ;
              SmartGrid:coord_y 871 .


:Coord_578_861 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 578 ;
              SmartGrid:coord_y 861 .


:Coord_518_928 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 518 ;
              SmartGrid:coord_y 928 .


:Coord_605_845 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 605 ;
              SmartGrid:coord_y 845 .


:Coord_563_876 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 563 ;
              SmartGrid:coord_y 876 .


:Coord_611_841 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 611 ;
              SmartGrid:coord_y 841 .


:Coord_599_847 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 599 ;
              SmartGrid:coord_y 847 .


:Coord_590_851 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 590 ;
              SmartGrid:coord_y 851 .


:Coord_522_933 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 522 ;
              SmartGrid:coord_y 933 .


:Coord_552_930 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 552 ;
              SmartGrid:coord_y 930 .


:Coord_558_925 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 558 ;
              SmartGrid:coord_y 925 .


:Coord_574_910 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 574 ;
              SmartGrid:coord_y 910 .


:Coord_549_932 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 549 ;
              SmartGrid:coord_y 932 .


:Coord_587_899 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 587 ;
              SmartGrid:coord_y 899 .


:Coord_515_924 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 515 ;
              SmartGrid:coord_y 924 .


:Coord_582_903 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 582 ;
              SmartGrid:coord_y 903 .


:Coord_526_937 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 526 ;
              SmartGrid:coord_y 937 .


:Coord_595_893 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 595 ;
              SmartGrid:coord_y 893 .


:Coord_540_940 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 540 ;
              SmartGrid:coord_y 940 .


:Coord_544_937 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 544 ;
              SmartGrid:coord_y 937 .


:Coord_614_880 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 614 ;
              SmartGrid:coord_y 880 .


:Coord_569_914 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 569 ;
              SmartGrid:coord_y 914 .


:Coord_600_890 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 600 ;
              SmartGrid:coord_y 890 .


:Coord_623_876 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 623 ;
              SmartGrid:coord_y 876 .


:Coord_561_922 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 561 ;
              SmartGrid:coord_y 922 .


:Coord_610_883 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 610 ;
              SmartGrid:coord_y 883 .


:Coord_334_968 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 334 ;
              SmartGrid:coord_y 968 .


:Coord_342_974 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 342 ;
              SmartGrid:coord_y 974 .


:Coord_330_964 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 330 ;
              SmartGrid:coord_y 964 .


:Coord_356_988 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 356 ;
              SmartGrid:coord_y 988 .


:Coord_345_978 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 345 ;
              SmartGrid:coord_y 978 .


:Coord_359_985 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 359 ;
              SmartGrid:coord_y 985 .


:Coord_366_977 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 977 .


:Coord_376_968 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 376 ;
              SmartGrid:coord_y 968 .


:Coord_380_964 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 964 .


:Coord_370_973 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 370 ;
              SmartGrid:coord_y 973 .


:Coord_384_1012 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1012 .


:Coord_380_1017 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1017 .


:Coord_392_1004 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 1004 .


:Coord_395_1000 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 395 ;
              SmartGrid:coord_y 1000 .


:Coord_401_995 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 995 .


:Coord_384_1048 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1048 .


:Coord_372_1032 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 372 ;
              SmartGrid:coord_y 1032 .


:Coord_378_1041 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 378 ;
              SmartGrid:coord_y 1041 .


:Coord_367_1029 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 367 ;
              SmartGrid:coord_y 1029 .


:Coord_375_1036 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 375 ;
              SmartGrid:coord_y 1036 .


:Coord_386_1050 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 386 ;
              SmartGrid:coord_y 1050 .


:Coord_343_1051 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 343 ;
              SmartGrid:coord_y 1051 .


:Coord_413_1026 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 413 ;
              SmartGrid:coord_y 1026 .


:Coord_357_1069 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 357 ;
              SmartGrid:coord_y 1069 .


:Coord_353_1064 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 353 ;
              SmartGrid:coord_y 1064 .


:Coord_346_1057 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 346 ;
              SmartGrid:coord_y 1057 .


:Coord_425_1016 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 425 ;
              SmartGrid:coord_y 1016 .


:Coord_407_1031 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 407 ;
              SmartGrid:coord_y 1031 .


:Coord_418_1021 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 418 ;
              SmartGrid:coord_y 1021 .


:Coord_358_1088 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 358 ;
              SmartGrid:coord_y 1088 .


:Coord_445_1005 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 445 ;
              SmartGrid:coord_y 1005 .


:Coord_403_1036 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 403 ;
              SmartGrid:coord_y 1036 .


:Coord_451_1001 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 451 ;
              SmartGrid:coord_y 1001 .


:Coord_439_1007 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 439 ;
              SmartGrid:coord_y 1007 .


:Coord_430_1011 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 430 ;
              SmartGrid:coord_y 1011 .


:Coord_362_1093 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 362 ;
              SmartGrid:coord_y 1093 .


:Coord_392_1090 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 1090 .


:Coord_398_1085 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 398 ;
              SmartGrid:coord_y 1085 .


:Coord_414_1070 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 414 ;
              SmartGrid:coord_y 1070 .


:Coord_389_1092 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 389 ;
              SmartGrid:coord_y 1092 .


:Coord_427_1059 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 427 ;
              SmartGrid:coord_y 1059 .


:Coord_355_1084 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 355 ;
              SmartGrid:coord_y 1084 .


:Coord_422_1063 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 422 ;
              SmartGrid:coord_y 1063 .


:Coord_366_1097 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 1097 .


:Coord_435_1053 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 435 ;
              SmartGrid:coord_y 1053 .


:Coord_380_1100 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1100 .


:Coord_384_1097 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1097 .


:Coord_454_1040 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 454 ;
              SmartGrid:coord_y 1040 .


:Coord_409_1074 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 409 ;
              SmartGrid:coord_y 1074 .


:Coord_440_1050 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 440 ;
              SmartGrid:coord_y 1050 .


:Coord_463_1036 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 463 ;
              SmartGrid:coord_y 1036 .


:Coord_401_1082 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 1082 .


:Coord_450_1043 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 450 ;
              SmartGrid:coord_y 1043 .


:Coord_334_1128 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 334 ;
              SmartGrid:coord_y 1128 .


:Coord_342_1134 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 342 ;
              SmartGrid:coord_y 1134 .


:Coord_330_1124 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 330 ;
              SmartGrid:coord_y 1124 .


:Coord_356_1148 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 356 ;
              SmartGrid:coord_y 1148 .


:Coord_345_1138 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 345 ;
              SmartGrid:coord_y 1138 .


:Coord_359_1145 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 359 ;
              SmartGrid:coord_y 1145 .


:Coord_366_1137 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 1137 .


:Coord_376_1128 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 376 ;
              SmartGrid:coord_y 1128 .


:Coord_380_1124 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1124 .


:Coord_370_1133 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 370 ;
              SmartGrid:coord_y 1133 .


:Coord_384_1172 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1172 .


:Coord_380_1177 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1177 .


:Coord_392_1164 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 1164 .


:Coord_395_1160 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 395 ;
              SmartGrid:coord_y 1160 .


:Coord_401_1155 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 1155 .


:Coord_384_1208 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1208 .


:Coord_372_1192 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 372 ;
              SmartGrid:coord_y 1192 .


:Coord_378_1201 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 378 ;
              SmartGrid:coord_y 1201 .


:Coord_367_1189 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 367 ;
              SmartGrid:coord_y 1189 .


:Coord_375_1196 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 375 ;
              SmartGrid:coord_y 1196 .


:Coord_386_1210 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 386 ;
              SmartGrid:coord_y 1210 .


:Coord_343_1211 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 343 ;
              SmartGrid:coord_y 1211 .


:Coord_413_1186 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 413 ;
              SmartGrid:coord_y 1186 .


:Coord_357_1229 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 357 ;
              SmartGrid:coord_y 1229 .


:Coord_353_1224 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 353 ;
              SmartGrid:coord_y 1224 .


:Coord_346_1217 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 346 ;
              SmartGrid:coord_y 1217 .


:Coord_425_1176 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 425 ;
              SmartGrid:coord_y 1176 .


:Coord_407_1191 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 407 ;
              SmartGrid:coord_y 1191 .


:Coord_418_1181 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 418 ;
              SmartGrid:coord_y 1181 .


:Coord_358_1248 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 358 ;
              SmartGrid:coord_y 1248 .


:Coord_445_1165 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 445 ;
              SmartGrid:coord_y 1165 .


:Coord_403_1196 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 403 ;
              SmartGrid:coord_y 1196 .


:Coord_451_1161 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 451 ;
              SmartGrid:coord_y 1161 .


:Coord_439_1167 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 439 ;
              SmartGrid:coord_y 1167 .


:Coord_430_1171 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 430 ;
              SmartGrid:coord_y 1171 .


:Coord_362_1253 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 362 ;
              SmartGrid:coord_y 1253 .


:Coord_392_1250 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 1250 .


:Coord_398_1245 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 398 ;
              SmartGrid:coord_y 1245 .


:Coord_414_1230 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 414 ;
              SmartGrid:coord_y 1230 .


:Coord_389_1252 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 389 ;
              SmartGrid:coord_y 1252 .


:Coord_427_1219 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 427 ;
              SmartGrid:coord_y 1219 .


:Coord_355_1244 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 355 ;
              SmartGrid:coord_y 1244 .


:Coord_422_1223 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 422 ;
              SmartGrid:coord_y 1223 .


:Coord_366_1257 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 1257 .


:Coord_435_1213 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 435 ;
              SmartGrid:coord_y 1213 .


:Coord_380_1260 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1260 .


:Coord_384_1257 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1257 .


:Coord_454_1200 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 454 ;
              SmartGrid:coord_y 1200 .


:Coord_409_1234 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 409 ;
              SmartGrid:coord_y 1234 .


:Coord_440_1210 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 440 ;
              SmartGrid:coord_y 1210 .


:Coord_463_1196 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 463 ;
              SmartGrid:coord_y 1196 .


:Coord_401_1242 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 1242 .


:Coord_450_1203 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 450 ;
              SmartGrid:coord_y 1203 .


:Coord_334_1288 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 334 ;
              SmartGrid:coord_y 1288 .


:Coord_342_1294 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 342 ;
              SmartGrid:coord_y 1294 .


:Coord_330_1284 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 330 ;
              SmartGrid:coord_y 1284 .


:Coord_356_1308 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 356 ;
              SmartGrid:coord_y 1308 .


:Coord_345_1298 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 345 ;
              SmartGrid:coord_y 1298 .


:Coord_359_1305 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 359 ;
              SmartGrid:coord_y 1305 .


:Coord_366_1297 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 1297 .


:Coord_376_1288 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 376 ;
              SmartGrid:coord_y 1288 .


:Coord_380_1284 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1284 .


:Coord_370_1293 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 370 ;
              SmartGrid:coord_y 1293 .


:Coord_384_1332 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1332 .


:Coord_380_1337 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1337 .


:Coord_392_1324 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 1324 .


:Coord_395_1320 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 395 ;
              SmartGrid:coord_y 1320 .


:Coord_401_1315 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 1315 .


:Coord_384_1368 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1368 .


:Coord_372_1352 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 372 ;
              SmartGrid:coord_y 1352 .


:Coord_378_1361 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 378 ;
              SmartGrid:coord_y 1361 .


:Coord_367_1349 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 367 ;
              SmartGrid:coord_y 1349 .


:Coord_375_1356 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 375 ;
              SmartGrid:coord_y 1356 .


:Coord_386_1370 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 386 ;
              SmartGrid:coord_y 1370 .


:Coord_343_1371 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 343 ;
              SmartGrid:coord_y 1371 .


:Coord_413_1346 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 413 ;
              SmartGrid:coord_y 1346 .


:Coord_357_1389 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 357 ;
              SmartGrid:coord_y 1389 .


:Coord_353_1384 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 353 ;
              SmartGrid:coord_y 1384 .


:Coord_346_1377 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 346 ;
              SmartGrid:coord_y 1377 .


:Coord_425_1336 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 425 ;
              SmartGrid:coord_y 1336 .


:Coord_407_1351 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 407 ;
              SmartGrid:coord_y 1351 .


:Coord_418_1341 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 418 ;
              SmartGrid:coord_y 1341 .


:Coord_358_1408 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 358 ;
              SmartGrid:coord_y 1408 .


:Coord_445_1325 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 445 ;
              SmartGrid:coord_y 1325 .


:Coord_403_1356 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 403 ;
              SmartGrid:coord_y 1356 .


:Coord_451_1321 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 451 ;
              SmartGrid:coord_y 1321 .


:Coord_439_1327 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 439 ;
              SmartGrid:coord_y 1327 .


:Coord_430_1331 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 430 ;
              SmartGrid:coord_y 1331 .


:Coord_362_1413 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 362 ;
              SmartGrid:coord_y 1413 .


:Coord_392_1410 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 1410 .


:Coord_398_1405 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 398 ;
              SmartGrid:coord_y 1405 .


:Coord_414_1390 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 414 ;
              SmartGrid:coord_y 1390 .


:Coord_389_1412 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 389 ;
              SmartGrid:coord_y 1412 .


:Coord_427_1379 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 427 ;
              SmartGrid:coord_y 1379 .


:Coord_355_1404 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 355 ;
              SmartGrid:coord_y 1404 .


:Coord_422_1383 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 422 ;
              SmartGrid:coord_y 1383 .


:Coord_366_1417 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 1417 .


:Coord_435_1373 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 435 ;
              SmartGrid:coord_y 1373 .


:Coord_380_1420 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1420 .


:Coord_384_1417 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1417 .


:Coord_454_1360 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 454 ;
              SmartGrid:coord_y 1360 .


:Coord_409_1394 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 409 ;
              SmartGrid:coord_y 1394 .


:Coord_440_1370 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 440 ;
              SmartGrid:coord_y 1370 .


:Coord_463_1356 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 463 ;
              SmartGrid:coord_y 1356 .


:Coord_401_1402 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 1402 .


:Coord_450_1363 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 450 ;
              SmartGrid:coord_y 1363 .


:Coord_334_1448 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 334 ;
              SmartGrid:coord_y 1448 .


:Coord_342_1454 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 342 ;
              SmartGrid:coord_y 1454 .


:Coord_330_1444 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 330 ;
              SmartGrid:coord_y 1444 .


:Coord_356_1468 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 356 ;
              SmartGrid:coord_y 1468 .


:Coord_345_1458 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 345 ;
              SmartGrid:coord_y 1458 .


:Coord_359_1465 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 359 ;
              SmartGrid:coord_y 1465 .


:Coord_366_1457 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 1457 .


:Coord_376_1448 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 376 ;
              SmartGrid:coord_y 1448 .


:Coord_380_1444 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1444 .


:Coord_370_1453 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 370 ;
              SmartGrid:coord_y 1453 .


:Coord_384_1492 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1492 .


:Coord_380_1497 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1497 .


:Coord_392_1484 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 1484 .


:Coord_395_1480 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 395 ;
              SmartGrid:coord_y 1480 .


:Coord_401_1475 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 1475 .


:Coord_384_1528 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1528 .


:Coord_372_1512 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 372 ;
              SmartGrid:coord_y 1512 .


:Coord_378_1521 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 378 ;
              SmartGrid:coord_y 1521 .


:Coord_367_1509 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 367 ;
              SmartGrid:coord_y 1509 .


:Coord_375_1516 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 375 ;
              SmartGrid:coord_y 1516 .


:Coord_386_1530 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 386 ;
              SmartGrid:coord_y 1530 .


:Coord_343_1531 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 343 ;
              SmartGrid:coord_y 1531 .


:Coord_413_1506 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 413 ;
              SmartGrid:coord_y 1506 .


:Coord_357_1549 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 357 ;
              SmartGrid:coord_y 1549 .


:Coord_353_1544 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 353 ;
              SmartGrid:coord_y 1544 .


:Coord_346_1537 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 346 ;
              SmartGrid:coord_y 1537 .


:Coord_425_1496 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 425 ;
              SmartGrid:coord_y 1496 .


:Coord_407_1511 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 407 ;
              SmartGrid:coord_y 1511 .


:Coord_418_1501 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 418 ;
              SmartGrid:coord_y 1501 .


:Coord_358_1568 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 358 ;
              SmartGrid:coord_y 1568 .


:Coord_445_1485 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 445 ;
              SmartGrid:coord_y 1485 .


:Coord_403_1516 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 403 ;
              SmartGrid:coord_y 1516 .


:Coord_451_1481 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 451 ;
              SmartGrid:coord_y 1481 .


:Coord_439_1487 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 439 ;
              SmartGrid:coord_y 1487 .


:Coord_430_1491 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 430 ;
              SmartGrid:coord_y 1491 .


:Coord_362_1573 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 362 ;
              SmartGrid:coord_y 1573 .


:Coord_392_1570 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 1570 .


:Coord_398_1565 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 398 ;
              SmartGrid:coord_y 1565 .


:Coord_414_1550 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 414 ;
              SmartGrid:coord_y 1550 .


:Coord_389_1572 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 389 ;
              SmartGrid:coord_y 1572 .


:Coord_427_1539 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 427 ;
              SmartGrid:coord_y 1539 .


:Coord_355_1564 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 355 ;
              SmartGrid:coord_y 1564 .


:Coord_422_1543 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 422 ;
              SmartGrid:coord_y 1543 .


:Coord_366_1577 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 1577 .


:Coord_435_1533 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 435 ;
              SmartGrid:coord_y 1533 .


:Coord_380_1580 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1580 .


:Coord_384_1577 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1577 .


:Coord_454_1520 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 454 ;
              SmartGrid:coord_y 1520 .


:Coord_409_1554 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 409 ;
              SmartGrid:coord_y 1554 .


:Coord_440_1530 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 440 ;
              SmartGrid:coord_y 1530 .


:Coord_463_1516 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 463 ;
              SmartGrid:coord_y 1516 .


:Coord_401_1562 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 1562 .


:Coord_450_1523 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 450 ;
              SmartGrid:coord_y 1523 .


:Coord_334_1608 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 334 ;
              SmartGrid:coord_y 1608 .


:Coord_342_1614 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 342 ;
              SmartGrid:coord_y 1614 .


:Coord_330_1604 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 330 ;
              SmartGrid:coord_y 1604 .


:Coord_356_1628 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 356 ;
              SmartGrid:coord_y 1628 .


:Coord_345_1618 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 345 ;
              SmartGrid:coord_y 1618 .


:Coord_359_1625 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 359 ;
              SmartGrid:coord_y 1625 .


:Coord_366_1617 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 1617 .


:Coord_376_1608 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 376 ;
              SmartGrid:coord_y 1608 .


:Coord_380_1604 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1604 .


:Coord_370_1613 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 370 ;
              SmartGrid:coord_y 1613 .


:Coord_384_1652 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1652 .


:Coord_380_1657 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1657 .


:Coord_392_1644 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 1644 .


:Coord_395_1640 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 395 ;
              SmartGrid:coord_y 1640 .


:Coord_401_1635 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 1635 .


:Coord_384_1688 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1688 .


:Coord_372_1672 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 372 ;
              SmartGrid:coord_y 1672 .


:Coord_378_1681 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 378 ;
              SmartGrid:coord_y 1681 .


:Coord_367_1669 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 367 ;
              SmartGrid:coord_y 1669 .


:Coord_375_1676 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 375 ;
              SmartGrid:coord_y 1676 .


:Coord_386_1690 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 386 ;
              SmartGrid:coord_y 1690 .


:Coord_343_1691 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 343 ;
              SmartGrid:coord_y 1691 .


:Coord_413_1666 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 413 ;
              SmartGrid:coord_y 1666 .


:Coord_357_1709 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 357 ;
              SmartGrid:coord_y 1709 .


:Coord_353_1704 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 353 ;
              SmartGrid:coord_y 1704 .


:Coord_346_1697 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 346 ;
              SmartGrid:coord_y 1697 .


:Coord_425_1656 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 425 ;
              SmartGrid:coord_y 1656 .


:Coord_407_1671 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 407 ;
              SmartGrid:coord_y 1671 .


:Coord_418_1661 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 418 ;
              SmartGrid:coord_y 1661 .


:Coord_358_1728 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 358 ;
              SmartGrid:coord_y 1728 .


:Coord_445_1645 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 445 ;
              SmartGrid:coord_y 1645 .


:Coord_403_1676 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 403 ;
              SmartGrid:coord_y 1676 .


:Coord_451_1641 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 451 ;
              SmartGrid:coord_y 1641 .


:Coord_439_1647 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 439 ;
              SmartGrid:coord_y 1647 .


:Coord_430_1651 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 430 ;
              SmartGrid:coord_y 1651 .


:Coord_362_1733 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 362 ;
              SmartGrid:coord_y 1733 .


:Coord_392_1730 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 1730 .


:Coord_398_1725 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 398 ;
              SmartGrid:coord_y 1725 .


:Coord_414_1710 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 414 ;
              SmartGrid:coord_y 1710 .


:Coord_389_1732 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 389 ;
              SmartGrid:coord_y 1732 .


:Coord_427_1699 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 427 ;
              SmartGrid:coord_y 1699 .


:Coord_355_1724 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 355 ;
              SmartGrid:coord_y 1724 .


:Coord_422_1703 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 422 ;
              SmartGrid:coord_y 1703 .


:Coord_366_1737 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 1737 .


:Coord_435_1693 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 435 ;
              SmartGrid:coord_y 1693 .


:Coord_380_1740 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1740 .


:Coord_384_1737 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1737 .


:Coord_454_1680 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 454 ;
              SmartGrid:coord_y 1680 .


:Coord_409_1714 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 409 ;
              SmartGrid:coord_y 1714 .


:Coord_440_1690 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 440 ;
              SmartGrid:coord_y 1690 .


:Coord_463_1676 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 463 ;
              SmartGrid:coord_y 1676 .


:Coord_401_1722 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 1722 .


:Coord_450_1683 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 450 ;
              SmartGrid:coord_y 1683 .


:Coord_334_1768 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 334 ;
              SmartGrid:coord_y 1768 .


:Coord_342_1774 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 342 ;
              SmartGrid:coord_y 1774 .


:Coord_330_1764 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 330 ;
              SmartGrid:coord_y 1764 .


:Coord_356_1788 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 356 ;
              SmartGrid:coord_y 1788 .


:Coord_345_1778 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 345 ;
              SmartGrid:coord_y 1778 .


:Coord_359_1785 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 359 ;
              SmartGrid:coord_y 1785 .


:Coord_366_1777 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 1777 .


:Coord_376_1768 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 376 ;
              SmartGrid:coord_y 1768 .


:Coord_380_1764 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1764 .


:Coord_370_1773 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 370 ;
              SmartGrid:coord_y 1773 .


:Coord_384_1812 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1812 .


:Coord_380_1817 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1817 .


:Coord_392_1804 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 1804 .


:Coord_395_1800 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 395 ;
              SmartGrid:coord_y 1800 .


:Coord_401_1795 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 1795 .


:Coord_384_1848 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1848 .


:Coord_372_1832 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 372 ;
              SmartGrid:coord_y 1832 .


:Coord_378_1841 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 378 ;
              SmartGrid:coord_y 1841 .


:Coord_367_1829 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 367 ;
              SmartGrid:coord_y 1829 .


:Coord_375_1836 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 375 ;
              SmartGrid:coord_y 1836 .


:Coord_386_1850 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 386 ;
              SmartGrid:coord_y 1850 .


:Coord_343_1851 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 343 ;
              SmartGrid:coord_y 1851 .


:Coord_413_1826 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 413 ;
              SmartGrid:coord_y 1826 .


:Coord_357_1869 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 357 ;
              SmartGrid:coord_y 1869 .


:Coord_353_1864 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 353 ;
              SmartGrid:coord_y 1864 .


:Coord_346_1857 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 346 ;
              SmartGrid:coord_y 1857 .


:Coord_425_1816 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 425 ;
              SmartGrid:coord_y 1816 .


:Coord_407_1831 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 407 ;
              SmartGrid:coord_y 1831 .


:Coord_418_1821 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 418 ;
              SmartGrid:coord_y 1821 .


:Coord_358_1888 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 358 ;
              SmartGrid:coord_y 1888 .


:Coord_445_1805 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 445 ;
              SmartGrid:coord_y 1805 .


:Coord_403_1836 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 403 ;
              SmartGrid:coord_y 1836 .


:Coord_451_1801 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 451 ;
              SmartGrid:coord_y 1801 .


:Coord_439_1807 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 439 ;
              SmartGrid:coord_y 1807 .


:Coord_430_1811 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 430 ;
              SmartGrid:coord_y 1811 .


:Coord_362_1893 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 362 ;
              SmartGrid:coord_y 1893 .


:Coord_392_1890 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 1890 .


:Coord_398_1885 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 398 ;
              SmartGrid:coord_y 1885 .


:Coord_414_1870 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 414 ;
              SmartGrid:coord_y 1870 .


:Coord_389_1892 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 389 ;
              SmartGrid:coord_y 1892 .


:Coord_427_1859 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 427 ;
              SmartGrid:coord_y 1859 .


:Coord_355_1884 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 355 ;
              SmartGrid:coord_y 1884 .


:Coord_422_1863 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 422 ;
              SmartGrid:coord_y 1863 .


:Coord_366_1897 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 1897 .


:Coord_435_1853 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 435 ;
              SmartGrid:coord_y 1853 .


:Coord_380_1900 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1900 .


:Coord_384_1897 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1897 .


:Coord_454_1840 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 454 ;
              SmartGrid:coord_y 1840 .


:Coord_409_1874 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 409 ;
              SmartGrid:coord_y 1874 .


:Coord_440_1850 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 440 ;
              SmartGrid:coord_y 1850 .


:Coord_463_1836 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 463 ;
              SmartGrid:coord_y 1836 .


:Coord_401_1882 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 1882 .


:Coord_450_1843 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 450 ;
              SmartGrid:coord_y 1843 .


:Coord_334_1928 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 334 ;
              SmartGrid:coord_y 1928 .


:Coord_342_1934 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 342 ;
              SmartGrid:coord_y 1934 .


:Coord_330_1924 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 330 ;
              SmartGrid:coord_y 1924 .


:Coord_356_1948 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 356 ;
              SmartGrid:coord_y 1948 .


:Coord_345_1938 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 345 ;
              SmartGrid:coord_y 1938 .


:Coord_359_1945 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 359 ;
              SmartGrid:coord_y 1945 .


:Coord_366_1937 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 1937 .


:Coord_376_1928 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 376 ;
              SmartGrid:coord_y 1928 .


:Coord_380_1924 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1924 .


:Coord_370_1933 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 370 ;
              SmartGrid:coord_y 1933 .


:Coord_384_1972 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 1972 .


:Coord_380_1977 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 1977 .


:Coord_392_1964 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 1964 .


:Coord_395_1960 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 395 ;
              SmartGrid:coord_y 1960 .


:Coord_401_1955 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 1955 .


:Coord_384_2008 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 2008 .


:Coord_372_1992 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 372 ;
              SmartGrid:coord_y 1992 .


:Coord_378_2001 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 378 ;
              SmartGrid:coord_y 2001 .


:Coord_367_1989 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 367 ;
              SmartGrid:coord_y 1989 .


:Coord_375_1996 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 375 ;
              SmartGrid:coord_y 1996 .


:Coord_386_2010 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 386 ;
              SmartGrid:coord_y 2010 .


:Coord_343_2011 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 343 ;
              SmartGrid:coord_y 2011 .


:Coord_413_1986 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 413 ;
              SmartGrid:coord_y 1986 .


:Coord_357_2029 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 357 ;
              SmartGrid:coord_y 2029 .


:Coord_353_2024 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 353 ;
              SmartGrid:coord_y 2024 .


:Coord_346_2017 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 346 ;
              SmartGrid:coord_y 2017 .


:Coord_425_1976 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 425 ;
              SmartGrid:coord_y 1976 .


:Coord_407_1991 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 407 ;
              SmartGrid:coord_y 1991 .


:Coord_418_1981 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 418 ;
              SmartGrid:coord_y 1981 .


:Coord_358_2048 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 358 ;
              SmartGrid:coord_y 2048 .


:Coord_445_1965 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 445 ;
              SmartGrid:coord_y 1965 .


:Coord_403_1996 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 403 ;
              SmartGrid:coord_y 1996 .


:Coord_451_1961 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 451 ;
              SmartGrid:coord_y 1961 .


:Coord_439_1967 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 439 ;
              SmartGrid:coord_y 1967 .


:Coord_430_1971 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 430 ;
              SmartGrid:coord_y 1971 .


:Coord_362_2053 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 362 ;
              SmartGrid:coord_y 2053 .


:Coord_392_2050 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 2050 .


:Coord_398_2045 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 398 ;
              SmartGrid:coord_y 2045 .


:Coord_414_2030 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 414 ;
              SmartGrid:coord_y 2030 .


:Coord_389_2052 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 389 ;
              SmartGrid:coord_y 2052 .


:Coord_427_2019 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 427 ;
              SmartGrid:coord_y 2019 .


:Coord_355_2044 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 355 ;
              SmartGrid:coord_y 2044 .


:Coord_422_2023 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 422 ;
              SmartGrid:coord_y 2023 .


:Coord_366_2057 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 2057 .


:Coord_435_2013 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 435 ;
              SmartGrid:coord_y 2013 .


:Coord_380_2060 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 2060 .


:Coord_384_2057 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 2057 .


:Coord_454_2000 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 454 ;
              SmartGrid:coord_y 2000 .


:Coord_409_2034 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 409 ;
              SmartGrid:coord_y 2034 .


:Coord_440_2010 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 440 ;
              SmartGrid:coord_y 2010 .


:Coord_463_1996 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 463 ;
              SmartGrid:coord_y 1996 .


:Coord_401_2042 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 2042 .


:Coord_450_2003 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 450 ;
              SmartGrid:coord_y 2003 .


:Coord_334_2088 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 334 ;
              SmartGrid:coord_y 2088 .


:Coord_342_2094 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 342 ;
              SmartGrid:coord_y 2094 .


:Coord_330_2084 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 330 ;
              SmartGrid:coord_y 2084 .


:Coord_356_2108 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 356 ;
              SmartGrid:coord_y 2108 .


:Coord_345_2098 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 345 ;
              SmartGrid:coord_y 2098 .


:Coord_359_2105 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 359 ;
              SmartGrid:coord_y 2105 .


:Coord_366_2097 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 2097 .


:Coord_376_2088 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 376 ;
              SmartGrid:coord_y 2088 .


:Coord_380_2084 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 2084 .


:Coord_370_2093 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 370 ;
              SmartGrid:coord_y 2093 .


:Coord_384_2132 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 2132 .


:Coord_380_2137 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 2137 .


:Coord_392_2124 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 2124 .


:Coord_395_2120 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 395 ;
              SmartGrid:coord_y 2120 .


:Coord_401_2115 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 2115 .


:Coord_384_2168 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 2168 .


:Coord_372_2152 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 372 ;
              SmartGrid:coord_y 2152 .


:Coord_378_2161 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 378 ;
              SmartGrid:coord_y 2161 .


:Coord_367_2149 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 367 ;
              SmartGrid:coord_y 2149 .


:Coord_375_2156 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 375 ;
              SmartGrid:coord_y 2156 .


:Coord_386_2170 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 386 ;
              SmartGrid:coord_y 2170 .


:Coord_343_2171 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 343 ;
              SmartGrid:coord_y 2171 .


:Coord_413_2146 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 413 ;
              SmartGrid:coord_y 2146 .


:Coord_357_2189 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 357 ;
              SmartGrid:coord_y 2189 .


:Coord_353_2184 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 353 ;
              SmartGrid:coord_y 2184 .


:Coord_346_2177 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 346 ;
              SmartGrid:coord_y 2177 .


:Coord_425_2136 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 425 ;
              SmartGrid:coord_y 2136 .


:Coord_407_2151 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 407 ;
              SmartGrid:coord_y 2151 .


:Coord_418_2141 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 418 ;
              SmartGrid:coord_y 2141 .


:Coord_358_2208 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 358 ;
              SmartGrid:coord_y 2208 .


:Coord_445_2125 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 445 ;
              SmartGrid:coord_y 2125 .


:Coord_403_2156 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 403 ;
              SmartGrid:coord_y 2156 .


:Coord_451_2121 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 451 ;
              SmartGrid:coord_y 2121 .


:Coord_439_2127 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 439 ;
              SmartGrid:coord_y 2127 .


:Coord_430_2131 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 430 ;
              SmartGrid:coord_y 2131 .


:Coord_362_2213 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 362 ;
              SmartGrid:coord_y 2213 .


:Coord_392_2210 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 392 ;
              SmartGrid:coord_y 2210 .


:Coord_398_2205 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 398 ;
              SmartGrid:coord_y 2205 .


:Coord_414_2190 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 414 ;
              SmartGrid:coord_y 2190 .


:Coord_389_2212 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 389 ;
              SmartGrid:coord_y 2212 .


:Coord_427_2179 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 427 ;
              SmartGrid:coord_y 2179 .


:Coord_355_2204 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 355 ;
              SmartGrid:coord_y 2204 .


:Coord_422_2183 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 422 ;
              SmartGrid:coord_y 2183 .


:Coord_366_2217 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 366 ;
              SmartGrid:coord_y 2217 .


:Coord_435_2173 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 435 ;
              SmartGrid:coord_y 2173 .


:Coord_380_2220 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 380 ;
              SmartGrid:coord_y 2220 .


:Coord_384_2217 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 384 ;
              SmartGrid:coord_y 2217 .


:Coord_454_2160 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 454 ;
              SmartGrid:coord_y 2160 .


:Coord_409_2194 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 409 ;
              SmartGrid:coord_y 2194 .


:Coord_440_2170 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 440 ;
              SmartGrid:coord_y 2170 .


:Coord_463_2156 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 463 ;
              SmartGrid:coord_y 2156 .


:Coord_401_2202 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 401 ;
              SmartGrid:coord_y 2202 .


:Coord_450_2163 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 450 ;
              SmartGrid:coord_y 2163 .


:Line_1-2 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_1 ;
            SmartGrid:attachsTo :Bus_2 ;
            SmartGrid:x1 0.0470 ;
            SmartGrid:r1 0.0922 .


:Line_2-3 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2 ;
            SmartGrid:attachsTo :Bus_3 ;
            SmartGrid:x1 0.2511 ;
            SmartGrid:r1 0.493 .


:Line_3-4 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3 ;
            SmartGrid:attachsTo :Bus_4 ;
            SmartGrid:x1 0.1864 ;
            SmartGrid:r1 0.366 .


:Line_4-5 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4 ;
            SmartGrid:attachsTo :Bus_5 ;
            SmartGrid:x1 0.1941 ;
            SmartGrid:r1 0.3811 .


:Line_5-6 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5 ;
            SmartGrid:attachsTo :Bus_6 ;
            SmartGrid:x1 0.707 ;
            SmartGrid:r1 0.819 .


:Line_6-7 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6 ;
            SmartGrid:attachsTo :Bus_7 ;
            SmartGrid:x1 0.6188 ;
            SmartGrid:r1 0.1872 .


:Line_7-8 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_7 ;
            SmartGrid:attachsTo :Bus_8 ;
            SmartGrid:x1 0.2351 ;
            SmartGrid:r1 0.7114 .


:Line_8-9 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_8 ;
            SmartGrid:attachsTo :Bus_9 ;
            SmartGrid:x1 0.74 ;
            SmartGrid:r1 1.03 .


:Line_9-10 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_9 ;
            SmartGrid:attachsTo :Bus_10 ;
            SmartGrid:x1 0.74 ;
            SmartGrid:r1 1.044 .


:Line_10-11 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_10 ;
            SmartGrid:attachsTo :Bus_11 ;
            SmartGrid:x1 0.065 ;
            SmartGrid:r1 0.1966 .


:Line_11-12 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11 ;
            SmartGrid:attachsTo :Bus_12 ;
            SmartGrid:x1 0.1238 ;
            SmartGrid:r1 0.3744 .


:Line_12-13 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12 ;
            SmartGrid:attachsTo :Bus_13 ;
            SmartGrid:x1 1.155 ;
            SmartGrid:r1 1.468 .


:Line_13-14 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13 ;
            SmartGrid:attachsTo :Bus_14 ;
            SmartGrid:x1 0.7129 ;
            SmartGrid:r1 0.5416 .


:Line_14-15 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14 ;
            SmartGrid:attachsTo :Bus_15 ;
            SmartGrid:x1 0.526 ;
            SmartGrid:r1 0.591 .


:Line_15-16 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15 ;
            SmartGrid:attachsTo :Bus_16 ;
            SmartGrid:x1 0.545 ;
            SmartGrid:r1 0.7463 .


:Line_16-17 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16 ;
            SmartGrid:attachsTo :Bus_17 ;
            SmartGrid:x1 1.721 ;
            SmartGrid:r1 1.289 .


:Line_17-18 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17 ;
            SmartGrid:attachsTo :Bus_18 ;
            SmartGrid:x1 0.574 ;
            SmartGrid:r1 0.732 .


:Line_2-19 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2 ;
            SmartGrid:attachsTo :Bus_19 ;
            SmartGrid:x1 0.1565 ;
            SmartGrid:r1 0.164 .


:Line_19-20 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19 ;
            SmartGrid:attachsTo :Bus_20 ;
            SmartGrid:x1 1.3554 ;
            SmartGrid:r1 1.5042 .


:Line_20-21 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20 ;
            SmartGrid:attachsTo :Bus_21 ;
            SmartGrid:x1 0.4784 ;
            SmartGrid:r1 0.4095 .


:Line_21-22 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21 ;
            SmartGrid:attachsTo :Bus_22 ;
            SmartGrid:x1 0.9373 ;
            SmartGrid:r1 0.7089 .


:Line_3-23 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3 ;
            SmartGrid:attachsTo :Bus_23 ;
            SmartGrid:x1 0.3083 ;
            SmartGrid:r1 0.4512 .


:Line_23-24 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23 ;
            SmartGrid:attachsTo :Bus_24 ;
            SmartGrid:x1 0.7091 ;
            SmartGrid:r1 0.898 .


:Line_24-25 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24 ;
            SmartGrid:attachsTo :Bus_25 ;
            SmartGrid:x1 0.7011 ;
            SmartGrid:r1 0.896 .


:Line_6-26 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_6 ;
            SmartGrid:attachsTo :Bus_26 ;
            SmartGrid:x1 0.1034 ;
            SmartGrid:r1 0.203 .


:Line_26-27 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26 ;
            SmartGrid:attachsTo :Bus_27 ;
            SmartGrid:x1 0.1447 ;
            SmartGrid:r1 0.2842 .


:Line_27-28 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27 ;
            SmartGrid:attachsTo :Bus_28 ;
            SmartGrid:x1 0.9337 ;
            SmartGrid:r1 1.059 .


:Line_28-29 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28 ;
            SmartGrid:attachsTo :Bus_29 ;
            SmartGrid:x1 0.7006 ;
            SmartGrid:r1 0.8042 .


:Line_29-30 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29 ;
            SmartGrid:attachsTo :Bus_30 ;
            SmartGrid:x1 0.2585 ;
            SmartGrid:r1 0.5075 .


:Line_30-31 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30 ;
            SmartGrid:attachsTo :Bus_31 ;
            SmartGrid:x1 0.963 ;
            SmartGrid:r1 0.9744 .


:Line_31-32 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31 ;
            SmartGrid:attachsTo :Bus_32 ;
            SmartGrid:x1 0.3619 ;
            SmartGrid:r1 0.3105 .


:Line_32-33 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32 ;
            SmartGrid:attachsTo :Bus_33 ;
            SmartGrid:x1 0.5302 ;
            SmartGrid:r1 0.341 .


:Line_2001-2002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2001 ;
            SmartGrid:attachsTo :Bus_2002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_2002-2003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2002 ;
            SmartGrid:attachsTo :Bus_2003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_2002-2004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2002 ;
            SmartGrid:attachsTo :Bus_2004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_2003-2056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2003 ;
            SmartGrid:attachsTo :Bus_2056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_2003-2058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2003 ;
            SmartGrid:attachsTo :Bus_2058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_2004-2005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2004 ;
            SmartGrid:attachsTo :Bus_2005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_2004-2006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2004 ;
            SmartGrid:attachsTo :Bus_2006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_2005-2057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2005 ;
            SmartGrid:attachsTo :Bus_2057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_2005-2061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2005 ;
            SmartGrid:attachsTo :Bus_2061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_2006-2007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2006 ;
            SmartGrid:attachsTo :Bus_2007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_2006-2008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2006 ;
            SmartGrid:attachsTo :Bus_2008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_2007-2059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2007 ;
            SmartGrid:attachsTo :Bus_2059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_2007-2060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2007 ;
            SmartGrid:attachsTo :Bus_2060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_2008-2009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2008 ;
            SmartGrid:attachsTo :Bus_2009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_2008-2012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2008 ;
            SmartGrid:attachsTo :Bus_2012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_2009-2010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2009 ;
            SmartGrid:attachsTo :Bus_2010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_2009-2017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2009 ;
            SmartGrid:attachsTo :Bus_2017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_2010-2011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2010 ;
            SmartGrid:attachsTo :Bus_2011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_2010-2069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2010 ;
            SmartGrid:attachsTo :Bus_2069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_2011-2018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2011 ;
            SmartGrid:attachsTo :Bus_2018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_2011-2021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2011 ;
            SmartGrid:attachsTo :Bus_2021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_2012-2013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2012 ;
            SmartGrid:attachsTo :Bus_2013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_2012-2062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2012 ;
            SmartGrid:attachsTo :Bus_2062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_2013-2014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2013 ;
            SmartGrid:attachsTo :Bus_2014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_2013-2015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2013 ;
            SmartGrid:attachsTo :Bus_2015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_2014-2063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2014 ;
            SmartGrid:attachsTo :Bus_2063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_2014-2067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2014 ;
            SmartGrid:attachsTo :Bus_2067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_2015-2016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2015 ;
            SmartGrid:attachsTo :Bus_2016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_2015-2064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2015 ;
            SmartGrid:attachsTo :Bus_2064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_2016-2065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2016 ;
            SmartGrid:attachsTo :Bus_2065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_2016-2066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2016 ;
            SmartGrid:attachsTo :Bus_2066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_2017-2019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2017 ;
            SmartGrid:attachsTo :Bus_2019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_2017-2076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2017 ;
            SmartGrid:attachsTo :Bus_2076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_2018-2068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2018 ;
            SmartGrid:attachsTo :Bus_2068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_2018-2070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2018 ;
            SmartGrid:attachsTo :Bus_2070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_2019-2020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2019 ;
            SmartGrid:attachsTo :Bus_2020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_2019-2074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2019 ;
            SmartGrid:attachsTo :Bus_2074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_2020-2022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2020 ;
            SmartGrid:attachsTo :Bus_2022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_2020-2026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2020 ;
            SmartGrid:attachsTo :Bus_2026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_2021-2071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2021 ;
            SmartGrid:attachsTo :Bus_2071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_2021-2072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2021 ;
            SmartGrid:attachsTo :Bus_2072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_2022-2023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2022 ;
            SmartGrid:attachsTo :Bus_2023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_2022-2025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2022 ;
            SmartGrid:attachsTo :Bus_2025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_2023-2024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2023 ;
            SmartGrid:attachsTo :Bus_2024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_2023-2073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2023 ;
            SmartGrid:attachsTo :Bus_2073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_2024-2028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2024 ;
            SmartGrid:attachsTo :Bus_2028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_2024-2078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2024 ;
            SmartGrid:attachsTo :Bus_2078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_2025-2075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2025 ;
            SmartGrid:attachsTo :Bus_2075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_2025-2077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2025 ;
            SmartGrid:attachsTo :Bus_2077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_2026-2027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2026 ;
            SmartGrid:attachsTo :Bus_2027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_2026-2079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2026 ;
            SmartGrid:attachsTo :Bus_2079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_2027-2031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2027 ;
            SmartGrid:attachsTo :Bus_2031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_2027-2033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2027 ;
            SmartGrid:attachsTo :Bus_2033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_2028-2029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2028 ;
            SmartGrid:attachsTo :Bus_2029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_2028-2089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2028 ;
            SmartGrid:attachsTo :Bus_2089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_2029-2030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2029 ;
            SmartGrid:attachsTo :Bus_2030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_2029-2032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2029 ;
            SmartGrid:attachsTo :Bus_2032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_2030-2080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2030 ;
            SmartGrid:attachsTo :Bus_2080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_2030-2085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2030 ;
            SmartGrid:attachsTo :Bus_2085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_2031-2036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2031 ;
            SmartGrid:attachsTo :Bus_2036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_2031-2081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2031 ;
            SmartGrid:attachsTo :Bus_2081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_2032-2034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2032 ;
            SmartGrid:attachsTo :Bus_2034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_2032-2035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2032 ;
            SmartGrid:attachsTo :Bus_2035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_2033-2082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2033 ;
            SmartGrid:attachsTo :Bus_2082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_2033-2083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2033 ;
            SmartGrid:attachsTo :Bus_2083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_2034-2084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2034 ;
            SmartGrid:attachsTo :Bus_2084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_2034-2086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2034 ;
            SmartGrid:attachsTo :Bus_2086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_2035-2037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2035 ;
            SmartGrid:attachsTo :Bus_2037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_2035-2040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2035 ;
            SmartGrid:attachsTo :Bus_2040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_2036-2038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2036 ;
            SmartGrid:attachsTo :Bus_2038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_2036-2099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2036 ;
            SmartGrid:attachsTo :Bus_2099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_2037-2088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2037 ;
            SmartGrid:attachsTo :Bus_2088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_2037-2090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2037 ;
            SmartGrid:attachsTo :Bus_2090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_2038-2039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2038 ;
            SmartGrid:attachsTo :Bus_2039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_2038-2087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2038 ;
            SmartGrid:attachsTo :Bus_2087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_2039-2041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2039 ;
            SmartGrid:attachsTo :Bus_2041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_2039-2093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2039 ;
            SmartGrid:attachsTo :Bus_2093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_2040-2091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2040 ;
            SmartGrid:attachsTo :Bus_2091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_2040-2092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2040 ;
            SmartGrid:attachsTo :Bus_2092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_2041-2042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2041 ;
            SmartGrid:attachsTo :Bus_2042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_2041-2050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2041 ;
            SmartGrid:attachsTo :Bus_2050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_2042-2043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2042 ;
            SmartGrid:attachsTo :Bus_2043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_2042-2044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2042 ;
            SmartGrid:attachsTo :Bus_2044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_2043-2094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2043 ;
            SmartGrid:attachsTo :Bus_2094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_2043-2097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2043 ;
            SmartGrid:attachsTo :Bus_2097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_2044-2045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2044 ;
            SmartGrid:attachsTo :Bus_2045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_2044-2095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2044 ;
            SmartGrid:attachsTo :Bus_2095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_2045-2046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2045 ;
            SmartGrid:attachsTo :Bus_2046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_2045-2055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2045 ;
            SmartGrid:attachsTo :Bus_2055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_2046-2047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2046 ;
            SmartGrid:attachsTo :Bus_2047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_2046-2048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2046 ;
            SmartGrid:attachsTo :Bus_2048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_2047-2096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2047 ;
            SmartGrid:attachsTo :Bus_2096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_2047-2100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2047 ;
            SmartGrid:attachsTo :Bus_2100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_2048-2049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2048 ;
            SmartGrid:attachsTo :Bus_2049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_2048-2051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2048 ;
            SmartGrid:attachsTo :Bus_2051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_2049-2098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2049 ;
            SmartGrid:attachsTo :Bus_2098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_2049-2102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2049 ;
            SmartGrid:attachsTo :Bus_2102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_2050-2052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2050 ;
            SmartGrid:attachsTo :Bus_2052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_2050-2101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2050 ;
            SmartGrid:attachsTo :Bus_2101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_2051-2053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2051 ;
            SmartGrid:attachsTo :Bus_2053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_2051-2054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2051 ;
            SmartGrid:attachsTo :Bus_2054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_2052-2103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2052 ;
            SmartGrid:attachsTo :Bus_2103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_2052-2104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2052 ;
            SmartGrid:attachsTo :Bus_2104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_2053-2105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2053 ;
            SmartGrid:attachsTo :Bus_2105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_2053-2108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2053 ;
            SmartGrid:attachsTo :Bus_2108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_2054-2107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2054 ;
            SmartGrid:attachsTo :Bus_2107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_2054-2110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2054 ;
            SmartGrid:attachsTo :Bus_2110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_2055-2106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2055 ;
            SmartGrid:attachsTo :Bus_2106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_2055-2109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_2055 ;
            SmartGrid:attachsTo :Bus_2109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_3001-3002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3001 ;
            SmartGrid:attachsTo :Bus_3002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_3002-3003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3002 ;
            SmartGrid:attachsTo :Bus_3003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_3002-3004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3002 ;
            SmartGrid:attachsTo :Bus_3004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_3003-3056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3003 ;
            SmartGrid:attachsTo :Bus_3056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_3003-3058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3003 ;
            SmartGrid:attachsTo :Bus_3058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_3004-3005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3004 ;
            SmartGrid:attachsTo :Bus_3005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_3004-3006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3004 ;
            SmartGrid:attachsTo :Bus_3006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_3005-3057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3005 ;
            SmartGrid:attachsTo :Bus_3057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_3005-3061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3005 ;
            SmartGrid:attachsTo :Bus_3061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_3006-3007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3006 ;
            SmartGrid:attachsTo :Bus_3007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_3006-3008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3006 ;
            SmartGrid:attachsTo :Bus_3008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_3007-3059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3007 ;
            SmartGrid:attachsTo :Bus_3059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_3007-3060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3007 ;
            SmartGrid:attachsTo :Bus_3060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_3008-3009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3008 ;
            SmartGrid:attachsTo :Bus_3009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_3008-3012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3008 ;
            SmartGrid:attachsTo :Bus_3012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_3009-3010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3009 ;
            SmartGrid:attachsTo :Bus_3010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_3009-3017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3009 ;
            SmartGrid:attachsTo :Bus_3017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_3010-3011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3010 ;
            SmartGrid:attachsTo :Bus_3011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_3010-3069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3010 ;
            SmartGrid:attachsTo :Bus_3069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_3011-3018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3011 ;
            SmartGrid:attachsTo :Bus_3018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_3011-3021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3011 ;
            SmartGrid:attachsTo :Bus_3021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_3012-3013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3012 ;
            SmartGrid:attachsTo :Bus_3013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_3012-3062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3012 ;
            SmartGrid:attachsTo :Bus_3062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_3013-3014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3013 ;
            SmartGrid:attachsTo :Bus_3014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_3013-3015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3013 ;
            SmartGrid:attachsTo :Bus_3015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_3014-3063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3014 ;
            SmartGrid:attachsTo :Bus_3063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_3014-3067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3014 ;
            SmartGrid:attachsTo :Bus_3067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_3015-3016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3015 ;
            SmartGrid:attachsTo :Bus_3016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_3015-3064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3015 ;
            SmartGrid:attachsTo :Bus_3064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_3016-3065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3016 ;
            SmartGrid:attachsTo :Bus_3065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_3016-3066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3016 ;
            SmartGrid:attachsTo :Bus_3066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_3017-3019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3017 ;
            SmartGrid:attachsTo :Bus_3019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_3017-3076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3017 ;
            SmartGrid:attachsTo :Bus_3076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_3018-3068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3018 ;
            SmartGrid:attachsTo :Bus_3068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_3018-3070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3018 ;
            SmartGrid:attachsTo :Bus_3070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_3019-3020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3019 ;
            SmartGrid:attachsTo :Bus_3020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_3019-3074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3019 ;
            SmartGrid:attachsTo :Bus_3074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_3020-3022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3020 ;
            SmartGrid:attachsTo :Bus_3022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_3020-3026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3020 ;
            SmartGrid:attachsTo :Bus_3026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_3021-3071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3021 ;
            SmartGrid:attachsTo :Bus_3071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_3021-3072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3021 ;
            SmartGrid:attachsTo :Bus_3072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_3022-3023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3022 ;
            SmartGrid:attachsTo :Bus_3023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_3022-3025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3022 ;
            SmartGrid:attachsTo :Bus_3025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_3023-3024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3023 ;
            SmartGrid:attachsTo :Bus_3024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_3023-3073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3023 ;
            SmartGrid:attachsTo :Bus_3073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_3024-3028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3024 ;
            SmartGrid:attachsTo :Bus_3028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_3024-3078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3024 ;
            SmartGrid:attachsTo :Bus_3078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_3025-3075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3025 ;
            SmartGrid:attachsTo :Bus_3075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_3025-3077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3025 ;
            SmartGrid:attachsTo :Bus_3077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_3026-3027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3026 ;
            SmartGrid:attachsTo :Bus_3027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_3026-3079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3026 ;
            SmartGrid:attachsTo :Bus_3079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_3027-3031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3027 ;
            SmartGrid:attachsTo :Bus_3031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_3027-3033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3027 ;
            SmartGrid:attachsTo :Bus_3033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_3028-3029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3028 ;
            SmartGrid:attachsTo :Bus_3029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_3028-3089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3028 ;
            SmartGrid:attachsTo :Bus_3089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_3029-3030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3029 ;
            SmartGrid:attachsTo :Bus_3030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_3029-3032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3029 ;
            SmartGrid:attachsTo :Bus_3032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_3030-3080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3030 ;
            SmartGrid:attachsTo :Bus_3080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_3030-3085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3030 ;
            SmartGrid:attachsTo :Bus_3085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_3031-3036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3031 ;
            SmartGrid:attachsTo :Bus_3036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_3031-3081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3031 ;
            SmartGrid:attachsTo :Bus_3081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_3032-3034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3032 ;
            SmartGrid:attachsTo :Bus_3034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_3032-3035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3032 ;
            SmartGrid:attachsTo :Bus_3035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_3033-3082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3033 ;
            SmartGrid:attachsTo :Bus_3082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_3033-3083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3033 ;
            SmartGrid:attachsTo :Bus_3083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_3034-3084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3034 ;
            SmartGrid:attachsTo :Bus_3084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_3034-3086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3034 ;
            SmartGrid:attachsTo :Bus_3086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_3035-3037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3035 ;
            SmartGrid:attachsTo :Bus_3037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_3035-3040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3035 ;
            SmartGrid:attachsTo :Bus_3040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_3036-3038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3036 ;
            SmartGrid:attachsTo :Bus_3038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_3036-3099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3036 ;
            SmartGrid:attachsTo :Bus_3099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_3037-3088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3037 ;
            SmartGrid:attachsTo :Bus_3088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_3037-3090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3037 ;
            SmartGrid:attachsTo :Bus_3090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_3038-3039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3038 ;
            SmartGrid:attachsTo :Bus_3039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_3038-3087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3038 ;
            SmartGrid:attachsTo :Bus_3087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_3039-3041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3039 ;
            SmartGrid:attachsTo :Bus_3041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_3039-3093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3039 ;
            SmartGrid:attachsTo :Bus_3093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_3040-3091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3040 ;
            SmartGrid:attachsTo :Bus_3091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_3040-3092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3040 ;
            SmartGrid:attachsTo :Bus_3092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_3041-3042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3041 ;
            SmartGrid:attachsTo :Bus_3042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_3041-3050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3041 ;
            SmartGrid:attachsTo :Bus_3050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_3042-3043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3042 ;
            SmartGrid:attachsTo :Bus_3043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_3042-3044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3042 ;
            SmartGrid:attachsTo :Bus_3044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_3043-3094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3043 ;
            SmartGrid:attachsTo :Bus_3094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_3043-3097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3043 ;
            SmartGrid:attachsTo :Bus_3097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_3044-3045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3044 ;
            SmartGrid:attachsTo :Bus_3045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_3044-3095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3044 ;
            SmartGrid:attachsTo :Bus_3095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_3045-3046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3045 ;
            SmartGrid:attachsTo :Bus_3046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_3045-3055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3045 ;
            SmartGrid:attachsTo :Bus_3055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_3046-3047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3046 ;
            SmartGrid:attachsTo :Bus_3047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_3046-3048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3046 ;
            SmartGrid:attachsTo :Bus_3048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_3047-3096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3047 ;
            SmartGrid:attachsTo :Bus_3096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_3047-3100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3047 ;
            SmartGrid:attachsTo :Bus_3100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_3048-3049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3048 ;
            SmartGrid:attachsTo :Bus_3049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_3048-3051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3048 ;
            SmartGrid:attachsTo :Bus_3051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_3049-3098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3049 ;
            SmartGrid:attachsTo :Bus_3098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_3049-3102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3049 ;
            SmartGrid:attachsTo :Bus_3102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_3050-3052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3050 ;
            SmartGrid:attachsTo :Bus_3052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_3050-3101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3050 ;
            SmartGrid:attachsTo :Bus_3101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_3051-3053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3051 ;
            SmartGrid:attachsTo :Bus_3053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_3051-3054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3051 ;
            SmartGrid:attachsTo :Bus_3054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_3052-3103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3052 ;
            SmartGrid:attachsTo :Bus_3103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_3052-3104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3052 ;
            SmartGrid:attachsTo :Bus_3104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_3053-3105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3053 ;
            SmartGrid:attachsTo :Bus_3105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_3053-3108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3053 ;
            SmartGrid:attachsTo :Bus_3108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_3054-3107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3054 ;
            SmartGrid:attachsTo :Bus_3107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_3054-3110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3054 ;
            SmartGrid:attachsTo :Bus_3110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_3055-3106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3055 ;
            SmartGrid:attachsTo :Bus_3106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_3055-3109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_3055 ;
            SmartGrid:attachsTo :Bus_3109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_4001-4002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4001 ;
            SmartGrid:attachsTo :Bus_4002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_4002-4003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4002 ;
            SmartGrid:attachsTo :Bus_4003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_4002-4004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4002 ;
            SmartGrid:attachsTo :Bus_4004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_4003-4056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4003 ;
            SmartGrid:attachsTo :Bus_4056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_4003-4058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4003 ;
            SmartGrid:attachsTo :Bus_4058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_4004-4005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4004 ;
            SmartGrid:attachsTo :Bus_4005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_4004-4006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4004 ;
            SmartGrid:attachsTo :Bus_4006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_4005-4057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4005 ;
            SmartGrid:attachsTo :Bus_4057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_4005-4061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4005 ;
            SmartGrid:attachsTo :Bus_4061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_4006-4007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4006 ;
            SmartGrid:attachsTo :Bus_4007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_4006-4008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4006 ;
            SmartGrid:attachsTo :Bus_4008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_4007-4059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4007 ;
            SmartGrid:attachsTo :Bus_4059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_4007-4060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4007 ;
            SmartGrid:attachsTo :Bus_4060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_4008-4009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4008 ;
            SmartGrid:attachsTo :Bus_4009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_4008-4012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4008 ;
            SmartGrid:attachsTo :Bus_4012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_4009-4010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4009 ;
            SmartGrid:attachsTo :Bus_4010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_4009-4017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4009 ;
            SmartGrid:attachsTo :Bus_4017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_4010-4011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4010 ;
            SmartGrid:attachsTo :Bus_4011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_4010-4069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4010 ;
            SmartGrid:attachsTo :Bus_4069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_4011-4018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4011 ;
            SmartGrid:attachsTo :Bus_4018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_4011-4021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4011 ;
            SmartGrid:attachsTo :Bus_4021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_4012-4013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4012 ;
            SmartGrid:attachsTo :Bus_4013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_4012-4062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4012 ;
            SmartGrid:attachsTo :Bus_4062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_4013-4014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4013 ;
            SmartGrid:attachsTo :Bus_4014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_4013-4015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4013 ;
            SmartGrid:attachsTo :Bus_4015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_4014-4063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4014 ;
            SmartGrid:attachsTo :Bus_4063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_4014-4067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4014 ;
            SmartGrid:attachsTo :Bus_4067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_4015-4016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4015 ;
            SmartGrid:attachsTo :Bus_4016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_4015-4064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4015 ;
            SmartGrid:attachsTo :Bus_4064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_4016-4065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4016 ;
            SmartGrid:attachsTo :Bus_4065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_4016-4066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4016 ;
            SmartGrid:attachsTo :Bus_4066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_4017-4019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4017 ;
            SmartGrid:attachsTo :Bus_4019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_4017-4076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4017 ;
            SmartGrid:attachsTo :Bus_4076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_4018-4068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4018 ;
            SmartGrid:attachsTo :Bus_4068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_4018-4070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4018 ;
            SmartGrid:attachsTo :Bus_4070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_4019-4020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4019 ;
            SmartGrid:attachsTo :Bus_4020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_4019-4074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4019 ;
            SmartGrid:attachsTo :Bus_4074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_4020-4022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4020 ;
            SmartGrid:attachsTo :Bus_4022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_4020-4026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4020 ;
            SmartGrid:attachsTo :Bus_4026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_4021-4071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4021 ;
            SmartGrid:attachsTo :Bus_4071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_4021-4072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4021 ;
            SmartGrid:attachsTo :Bus_4072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_4022-4023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4022 ;
            SmartGrid:attachsTo :Bus_4023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_4022-4025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4022 ;
            SmartGrid:attachsTo :Bus_4025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_4023-4024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4023 ;
            SmartGrid:attachsTo :Bus_4024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_4023-4073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4023 ;
            SmartGrid:attachsTo :Bus_4073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_4024-4028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4024 ;
            SmartGrid:attachsTo :Bus_4028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_4024-4078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4024 ;
            SmartGrid:attachsTo :Bus_4078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_4025-4075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4025 ;
            SmartGrid:attachsTo :Bus_4075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_4025-4077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4025 ;
            SmartGrid:attachsTo :Bus_4077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_4026-4027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4026 ;
            SmartGrid:attachsTo :Bus_4027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_4026-4079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4026 ;
            SmartGrid:attachsTo :Bus_4079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_4027-4031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4027 ;
            SmartGrid:attachsTo :Bus_4031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_4027-4033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4027 ;
            SmartGrid:attachsTo :Bus_4033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_4028-4029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4028 ;
            SmartGrid:attachsTo :Bus_4029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_4028-4089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4028 ;
            SmartGrid:attachsTo :Bus_4089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_4029-4030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4029 ;
            SmartGrid:attachsTo :Bus_4030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_4029-4032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4029 ;
            SmartGrid:attachsTo :Bus_4032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_4030-4080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4030 ;
            SmartGrid:attachsTo :Bus_4080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_4030-4085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4030 ;
            SmartGrid:attachsTo :Bus_4085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_4031-4036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4031 ;
            SmartGrid:attachsTo :Bus_4036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_4031-4081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4031 ;
            SmartGrid:attachsTo :Bus_4081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_4032-4034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4032 ;
            SmartGrid:attachsTo :Bus_4034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_4032-4035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4032 ;
            SmartGrid:attachsTo :Bus_4035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_4033-4082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4033 ;
            SmartGrid:attachsTo :Bus_4082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_4033-4083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4033 ;
            SmartGrid:attachsTo :Bus_4083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_4034-4084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4034 ;
            SmartGrid:attachsTo :Bus_4084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_4034-4086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4034 ;
            SmartGrid:attachsTo :Bus_4086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_4035-4037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4035 ;
            SmartGrid:attachsTo :Bus_4037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_4035-4040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4035 ;
            SmartGrid:attachsTo :Bus_4040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_4036-4038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4036 ;
            SmartGrid:attachsTo :Bus_4038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_4036-4099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4036 ;
            SmartGrid:attachsTo :Bus_4099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_4037-4088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4037 ;
            SmartGrid:attachsTo :Bus_4088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_4037-4090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4037 ;
            SmartGrid:attachsTo :Bus_4090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_4038-4039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4038 ;
            SmartGrid:attachsTo :Bus_4039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_4038-4087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4038 ;
            SmartGrid:attachsTo :Bus_4087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_4039-4041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4039 ;
            SmartGrid:attachsTo :Bus_4041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_4039-4093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4039 ;
            SmartGrid:attachsTo :Bus_4093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_4040-4091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4040 ;
            SmartGrid:attachsTo :Bus_4091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_4040-4092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4040 ;
            SmartGrid:attachsTo :Bus_4092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_4041-4042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4041 ;
            SmartGrid:attachsTo :Bus_4042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_4041-4050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4041 ;
            SmartGrid:attachsTo :Bus_4050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_4042-4043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4042 ;
            SmartGrid:attachsTo :Bus_4043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_4042-4044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4042 ;
            SmartGrid:attachsTo :Bus_4044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_4043-4094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4043 ;
            SmartGrid:attachsTo :Bus_4094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_4043-4097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4043 ;
            SmartGrid:attachsTo :Bus_4097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_4044-4045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4044 ;
            SmartGrid:attachsTo :Bus_4045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_4044-4095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4044 ;
            SmartGrid:attachsTo :Bus_4095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_4045-4046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4045 ;
            SmartGrid:attachsTo :Bus_4046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_4045-4055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4045 ;
            SmartGrid:attachsTo :Bus_4055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_4046-4047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4046 ;
            SmartGrid:attachsTo :Bus_4047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_4046-4048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4046 ;
            SmartGrid:attachsTo :Bus_4048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_4047-4096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4047 ;
            SmartGrid:attachsTo :Bus_4096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_4047-4100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4047 ;
            SmartGrid:attachsTo :Bus_4100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_4048-4049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4048 ;
            SmartGrid:attachsTo :Bus_4049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_4048-4051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4048 ;
            SmartGrid:attachsTo :Bus_4051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_4049-4098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4049 ;
            SmartGrid:attachsTo :Bus_4098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_4049-4102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4049 ;
            SmartGrid:attachsTo :Bus_4102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_4050-4052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4050 ;
            SmartGrid:attachsTo :Bus_4052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_4050-4101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4050 ;
            SmartGrid:attachsTo :Bus_4101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_4051-4053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4051 ;
            SmartGrid:attachsTo :Bus_4053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_4051-4054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4051 ;
            SmartGrid:attachsTo :Bus_4054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_4052-4103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4052 ;
            SmartGrid:attachsTo :Bus_4103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_4052-4104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4052 ;
            SmartGrid:attachsTo :Bus_4104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_4053-4105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4053 ;
            SmartGrid:attachsTo :Bus_4105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_4053-4108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4053 ;
            SmartGrid:attachsTo :Bus_4108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_4054-4107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4054 ;
            SmartGrid:attachsTo :Bus_4107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_4054-4110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4054 ;
            SmartGrid:attachsTo :Bus_4110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_4055-4106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4055 ;
            SmartGrid:attachsTo :Bus_4106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_4055-4109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_4055 ;
            SmartGrid:attachsTo :Bus_4109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_5001-5002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5001 ;
            SmartGrid:attachsTo :Bus_5002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_5002-5003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5002 ;
            SmartGrid:attachsTo :Bus_5003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_5002-5004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5002 ;
            SmartGrid:attachsTo :Bus_5004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_5003-5056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5003 ;
            SmartGrid:attachsTo :Bus_5056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_5003-5058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5003 ;
            SmartGrid:attachsTo :Bus_5058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_5004-5005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5004 ;
            SmartGrid:attachsTo :Bus_5005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_5004-5006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5004 ;
            SmartGrid:attachsTo :Bus_5006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_5005-5057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5005 ;
            SmartGrid:attachsTo :Bus_5057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_5005-5061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5005 ;
            SmartGrid:attachsTo :Bus_5061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_5006-5007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5006 ;
            SmartGrid:attachsTo :Bus_5007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_5006-5008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5006 ;
            SmartGrid:attachsTo :Bus_5008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_5007-5059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5007 ;
            SmartGrid:attachsTo :Bus_5059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_5007-5060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5007 ;
            SmartGrid:attachsTo :Bus_5060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_5008-5009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5008 ;
            SmartGrid:attachsTo :Bus_5009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_5008-5012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5008 ;
            SmartGrid:attachsTo :Bus_5012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_5009-5010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5009 ;
            SmartGrid:attachsTo :Bus_5010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_5009-5017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5009 ;
            SmartGrid:attachsTo :Bus_5017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_5010-5011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5010 ;
            SmartGrid:attachsTo :Bus_5011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_5010-5069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5010 ;
            SmartGrid:attachsTo :Bus_5069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_5011-5018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5011 ;
            SmartGrid:attachsTo :Bus_5018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_5011-5021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5011 ;
            SmartGrid:attachsTo :Bus_5021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_5012-5013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5012 ;
            SmartGrid:attachsTo :Bus_5013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_5012-5062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5012 ;
            SmartGrid:attachsTo :Bus_5062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_5013-5014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5013 ;
            SmartGrid:attachsTo :Bus_5014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_5013-5015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5013 ;
            SmartGrid:attachsTo :Bus_5015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_5014-5063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5014 ;
            SmartGrid:attachsTo :Bus_5063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_5014-5067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5014 ;
            SmartGrid:attachsTo :Bus_5067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_5015-5016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5015 ;
            SmartGrid:attachsTo :Bus_5016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_5015-5064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5015 ;
            SmartGrid:attachsTo :Bus_5064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_5016-5065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5016 ;
            SmartGrid:attachsTo :Bus_5065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_5016-5066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5016 ;
            SmartGrid:attachsTo :Bus_5066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_5017-5019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5017 ;
            SmartGrid:attachsTo :Bus_5019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_5017-5076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5017 ;
            SmartGrid:attachsTo :Bus_5076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_5018-5068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5018 ;
            SmartGrid:attachsTo :Bus_5068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_5018-5070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5018 ;
            SmartGrid:attachsTo :Bus_5070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_5019-5020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5019 ;
            SmartGrid:attachsTo :Bus_5020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_5019-5074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5019 ;
            SmartGrid:attachsTo :Bus_5074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_5020-5022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5020 ;
            SmartGrid:attachsTo :Bus_5022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_5020-5026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5020 ;
            SmartGrid:attachsTo :Bus_5026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_5021-5071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5021 ;
            SmartGrid:attachsTo :Bus_5071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_5021-5072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5021 ;
            SmartGrid:attachsTo :Bus_5072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_5022-5023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5022 ;
            SmartGrid:attachsTo :Bus_5023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_5022-5025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5022 ;
            SmartGrid:attachsTo :Bus_5025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_5023-5024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_5023 ;
            SmartGrid:attachsTo :Bus_5024 ;
