                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19048 ;
            SmartGrid:attachsTo :Bus_19051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_19049-19098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19049 ;
            SmartGrid:attachsTo :Bus_19098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_19049-19102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19049 ;
            SmartGrid:attachsTo :Bus_19102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_19050-19052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19050 ;
            SmartGrid:attachsTo :Bus_19052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_19050-19101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19050 ;
            SmartGrid:attachsTo :Bus_19101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_19051-19053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19051 ;
            SmartGrid:attachsTo :Bus_19053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_19051-19054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19051 ;
            SmartGrid:attachsTo :Bus_19054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_19052-19103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19052 ;
            SmartGrid:attachsTo :Bus_19103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_19052-19104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19052 ;
            SmartGrid:attachsTo :Bus_19104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_19053-19105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19053 ;
            SmartGrid:attachsTo :Bus_19105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_19053-19108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19053 ;
            SmartGrid:attachsTo :Bus_19108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_19054-19107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19054 ;
            SmartGrid:attachsTo :Bus_19107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_19054-19110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19054 ;
            SmartGrid:attachsTo :Bus_19110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_19055-19106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19055 ;
            SmartGrid:attachsTo :Bus_19106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_19055-19109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19055 ;
            SmartGrid:attachsTo :Bus_19109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_20001-20002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20001 ;
            SmartGrid:attachsTo :Bus_20002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_20002-20003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20002 ;
            SmartGrid:attachsTo :Bus_20003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_20002-20004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20002 ;
            SmartGrid:attachsTo :Bus_20004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_20003-20056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20003 ;
            SmartGrid:attachsTo :Bus_20056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_20003-20058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20003 ;
            SmartGrid:attachsTo :Bus_20058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_20004-20005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20004 ;
            SmartGrid:attachsTo :Bus_20005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_20004-20006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20004 ;
            SmartGrid:attachsTo :Bus_20006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_20005-20057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20005 ;
            SmartGrid:attachsTo :Bus_20057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_20005-20061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20005 ;
            SmartGrid:attachsTo :Bus_20061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_20006-20007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20006 ;
            SmartGrid:attachsTo :Bus_20007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_20006-20008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20006 ;
            SmartGrid:attachsTo :Bus_20008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_20007-20059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20007 ;
            SmartGrid:attachsTo :Bus_20059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_20007-20060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20007 ;
            SmartGrid:attachsTo :Bus_20060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_20008-20009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20008 ;
            SmartGrid:attachsTo :Bus_20009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_20008-20012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20008 ;
            SmartGrid:attachsTo :Bus_20012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_20009-20010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20009 ;
            SmartGrid:attachsTo :Bus_20010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_20009-20017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20009 ;
            SmartGrid:attachsTo :Bus_20017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_20010-20011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20010 ;
            SmartGrid:attachsTo :Bus_20011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_20010-20069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20010 ;
            SmartGrid:attachsTo :Bus_20069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_20011-20018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20011 ;
            SmartGrid:attachsTo :Bus_20018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_20011-20021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20011 ;
            SmartGrid:attachsTo :Bus_20021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_20012-20013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20012 ;
            SmartGrid:attachsTo :Bus_20013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_20012-20062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20012 ;
            SmartGrid:attachsTo :Bus_20062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_20013-20014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20013 ;
            SmartGrid:attachsTo :Bus_20014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_20013-20015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20013 ;
            SmartGrid:attachsTo :Bus_20015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_20014-20063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20014 ;
            SmartGrid:attachsTo :Bus_20063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_20014-20067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20014 ;
            SmartGrid:attachsTo :Bus_20067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_20015-20016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20015 ;
            SmartGrid:attachsTo :Bus_20016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_20015-20064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20015 ;
            SmartGrid:attachsTo :Bus_20064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_20016-20065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20016 ;
            SmartGrid:attachsTo :Bus_20065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_20016-20066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20016 ;
            SmartGrid:attachsTo :Bus_20066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_20017-20019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20017 ;
            SmartGrid:attachsTo :Bus_20019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_20017-20076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20017 ;
            SmartGrid:attachsTo :Bus_20076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_20018-20068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20018 ;
            SmartGrid:attachsTo :Bus_20068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_20018-20070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20018 ;
            SmartGrid:attachsTo :Bus_20070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_20019-20020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20019 ;
            SmartGrid:attachsTo :Bus_20020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_20019-20074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20019 ;
            SmartGrid:attachsTo :Bus_20074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_20020-20022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20020 ;
            SmartGrid:attachsTo :Bus_20022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_20020-20026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20020 ;
            SmartGrid:attachsTo :Bus_20026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_20021-20071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20021 ;
            SmartGrid:attachsTo :Bus_20071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_20021-20072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20021 ;
            SmartGrid:attachsTo :Bus_20072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_20022-20023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20022 ;
            SmartGrid:attachsTo :Bus_20023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_20022-20025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20022 ;
            SmartGrid:attachsTo :Bus_20025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_20023-20024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20023 ;
            SmartGrid:attachsTo :Bus_20024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_20023-20073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20023 ;
            SmartGrid:attachsTo :Bus_20073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_20024-20028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20024 ;
            SmartGrid:attachsTo :Bus_20028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_20024-20078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20024 ;
            SmartGrid:attachsTo :Bus_20078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_20025-20075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20025 ;
            SmartGrid:attachsTo :Bus_20075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_20025-20077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20025 ;
            SmartGrid:attachsTo :Bus_20077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_20026-20027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20026 ;
            SmartGrid:attachsTo :Bus_20027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_20026-20079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20026 ;
            SmartGrid:attachsTo :Bus_20079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_20027-20031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20027 ;
            SmartGrid:attachsTo :Bus_20031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_20027-20033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20027 ;
            SmartGrid:attachsTo :Bus_20033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_20028-20029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20028 ;
            SmartGrid:attachsTo :Bus_20029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_20028-20089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20028 ;
            SmartGrid:attachsTo :Bus_20089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_20029-20030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20029 ;
            SmartGrid:attachsTo :Bus_20030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_20029-20032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20029 ;
            SmartGrid:attachsTo :Bus_20032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_20030-20080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20030 ;
            SmartGrid:attachsTo :Bus_20080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_20030-20085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20030 ;
            SmartGrid:attachsTo :Bus_20085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_20031-20036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20031 ;
            SmartGrid:attachsTo :Bus_20036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_20031-20081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20031 ;
            SmartGrid:attachsTo :Bus_20081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_20032-20034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20032 ;
            SmartGrid:attachsTo :Bus_20034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_20032-20035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20032 ;
            SmartGrid:attachsTo :Bus_20035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_20033-20082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20033 ;
            SmartGrid:attachsTo :Bus_20082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_20033-20083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20033 ;
            SmartGrid:attachsTo :Bus_20083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_20034-20084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20034 ;
            SmartGrid:attachsTo :Bus_20084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_20034-20086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20034 ;
            SmartGrid:attachsTo :Bus_20086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_20035-20037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20035 ;
            SmartGrid:attachsTo :Bus_20037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_20035-20040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20035 ;
            SmartGrid:attachsTo :Bus_20040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_20036-20038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20036 ;
            SmartGrid:attachsTo :Bus_20038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_20036-20099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20036 ;
            SmartGrid:attachsTo :Bus_20099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_20037-20088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20037 ;
            SmartGrid:attachsTo :Bus_20088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_20037-20090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20037 ;
            SmartGrid:attachsTo :Bus_20090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_20038-20039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20038 ;
            SmartGrid:attachsTo :Bus_20039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_20038-20087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20038 ;
            SmartGrid:attachsTo :Bus_20087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_20039-20041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20039 ;
            SmartGrid:attachsTo :Bus_20041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_20039-20093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20039 ;
            SmartGrid:attachsTo :Bus_20093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_20040-20091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20040 ;
            SmartGrid:attachsTo :Bus_20091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_20040-20092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20040 ;
            SmartGrid:attachsTo :Bus_20092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_20041-20042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20041 ;
            SmartGrid:attachsTo :Bus_20042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_20041-20050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20041 ;
            SmartGrid:attachsTo :Bus_20050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_20042-20043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20042 ;
            SmartGrid:attachsTo :Bus_20043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_20042-20044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20042 ;
            SmartGrid:attachsTo :Bus_20044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_20043-20094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20043 ;
            SmartGrid:attachsTo :Bus_20094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_20043-20097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20043 ;
            SmartGrid:attachsTo :Bus_20097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_20044-20045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20044 ;
            SmartGrid:attachsTo :Bus_20045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_20044-20095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20044 ;
            SmartGrid:attachsTo :Bus_20095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_20045-20046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20045 ;
            SmartGrid:attachsTo :Bus_20046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_20045-20055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20045 ;
            SmartGrid:attachsTo :Bus_20055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_20046-20047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20046 ;
            SmartGrid:attachsTo :Bus_20047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_20046-20048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20046 ;
            SmartGrid:attachsTo :Bus_20048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_20047-20096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20047 ;
            SmartGrid:attachsTo :Bus_20096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_20047-20100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20047 ;
            SmartGrid:attachsTo :Bus_20100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_20048-20049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20048 ;
            SmartGrid:attachsTo :Bus_20049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_20048-20051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20048 ;
            SmartGrid:attachsTo :Bus_20051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_20049-20098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20049 ;
            SmartGrid:attachsTo :Bus_20098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_20049-20102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20049 ;
            SmartGrid:attachsTo :Bus_20102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_20050-20052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20050 ;
            SmartGrid:attachsTo :Bus_20052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_20050-20101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20050 ;
            SmartGrid:attachsTo :Bus_20101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_20051-20053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20051 ;
            SmartGrid:attachsTo :Bus_20053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_20051-20054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20051 ;
            SmartGrid:attachsTo :Bus_20054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_20052-20103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20052 ;
            SmartGrid:attachsTo :Bus_20103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_20052-20104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20052 ;
            SmartGrid:attachsTo :Bus_20104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_20053-20105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20053 ;
            SmartGrid:attachsTo :Bus_20105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_20053-20108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20053 ;
            SmartGrid:attachsTo :Bus_20108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_20054-20107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20054 ;
            SmartGrid:attachsTo :Bus_20107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_20054-20110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20054 ;
            SmartGrid:attachsTo :Bus_20110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_20055-20106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20055 ;
            SmartGrid:attachsTo :Bus_20106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_20055-20109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20055 ;
            SmartGrid:attachsTo :Bus_20109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_21001-21002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21001 ;
            SmartGrid:attachsTo :Bus_21002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_21002-21003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21002 ;
            SmartGrid:attachsTo :Bus_21003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_21002-21004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21002 ;
            SmartGrid:attachsTo :Bus_21004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_21003-21056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21003 ;
            SmartGrid:attachsTo :Bus_21056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_21003-21058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21003 ;
            SmartGrid:attachsTo :Bus_21058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_21004-21005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21004 ;
            SmartGrid:attachsTo :Bus_21005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_21004-21006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21004 ;
            SmartGrid:attachsTo :Bus_21006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_21005-21057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21005 ;
            SmartGrid:attachsTo :Bus_21057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_21005-21061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21005 ;
            SmartGrid:attachsTo :Bus_21061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_21006-21007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21006 ;
            SmartGrid:attachsTo :Bus_21007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_21006-21008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21006 ;
            SmartGrid:attachsTo :Bus_21008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_21007-21059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21007 ;
            SmartGrid:attachsTo :Bus_21059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_21007-21060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21007 ;
            SmartGrid:attachsTo :Bus_21060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_21008-21009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21008 ;
            SmartGrid:attachsTo :Bus_21009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_21008-21012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21008 ;
            SmartGrid:attachsTo :Bus_21012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_21009-21010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21009 ;
            SmartGrid:attachsTo :Bus_21010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_21009-21017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21009 ;
            SmartGrid:attachsTo :Bus_21017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_21010-21011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21010 ;
            SmartGrid:attachsTo :Bus_21011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_21010-21069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21010 ;
            SmartGrid:attachsTo :Bus_21069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_21011-21018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21011 ;
            SmartGrid:attachsTo :Bus_21018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_21011-21021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21011 ;
            SmartGrid:attachsTo :Bus_21021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_21012-21013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21012 ;
            SmartGrid:attachsTo :Bus_21013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_21012-21062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21012 ;
            SmartGrid:attachsTo :Bus_21062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_21013-21014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21013 ;
            SmartGrid:attachsTo :Bus_21014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_21013-21015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21013 ;
            SmartGrid:attachsTo :Bus_21015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_21014-21063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21014 ;
            SmartGrid:attachsTo :Bus_21063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_21014-21067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21014 ;
            SmartGrid:attachsTo :Bus_21067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_21015-21016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21015 ;
            SmartGrid:attachsTo :Bus_21016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_21015-21064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21015 ;
            SmartGrid:attachsTo :Bus_21064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_21016-21065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21016 ;
            SmartGrid:attachsTo :Bus_21065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_21016-21066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21016 ;
            SmartGrid:attachsTo :Bus_21066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_21017-21019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21017 ;
            SmartGrid:attachsTo :Bus_21019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_21017-21076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21017 ;
            SmartGrid:attachsTo :Bus_21076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_21018-21068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21018 ;
            SmartGrid:attachsTo :Bus_21068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_21018-21070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21018 ;
            SmartGrid:attachsTo :Bus_21070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_21019-21020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21019 ;
            SmartGrid:attachsTo :Bus_21020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_21019-21074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21019 ;
            SmartGrid:attachsTo :Bus_21074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_21020-21022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21020 ;
            SmartGrid:attachsTo :Bus_21022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_21020-21026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21020 ;
            SmartGrid:attachsTo :Bus_21026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_21021-21071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21021 ;
            SmartGrid:attachsTo :Bus_21071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_21021-21072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21021 ;
            SmartGrid:attachsTo :Bus_21072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_21022-21023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21022 ;
            SmartGrid:attachsTo :Bus_21023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_21022-21025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21022 ;
            SmartGrid:attachsTo :Bus_21025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_21023-21024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21023 ;
            SmartGrid:attachsTo :Bus_21024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_21023-21073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21023 ;
            SmartGrid:attachsTo :Bus_21073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_21024-21028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21024 ;
            SmartGrid:attachsTo :Bus_21028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_21024-21078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21024 ;
            SmartGrid:attachsTo :Bus_21078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_21025-21075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21025 ;
            SmartGrid:attachsTo :Bus_21075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_21025-21077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21025 ;
            SmartGrid:attachsTo :Bus_21077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_21026-21027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21026 ;
            SmartGrid:attachsTo :Bus_21027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_21026-21079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21026 ;
            SmartGrid:attachsTo :Bus_21079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_21027-21031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21027 ;
            SmartGrid:attachsTo :Bus_21031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_21027-21033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21027 ;
            SmartGrid:attachsTo :Bus_21033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_21028-21029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21028 ;
            SmartGrid:attachsTo :Bus_21029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_21028-21089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21028 ;
            SmartGrid:attachsTo :Bus_21089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_21029-21030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21029 ;
            SmartGrid:attachsTo :Bus_21030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_21029-21032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21029 ;
            SmartGrid:attachsTo :Bus_21032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_21030-21080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21030 ;
            SmartGrid:attachsTo :Bus_21080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_21030-21085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21030 ;
            SmartGrid:attachsTo :Bus_21085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_21031-21036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21031 ;
            SmartGrid:attachsTo :Bus_21036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_21031-21081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21031 ;
            SmartGrid:attachsTo :Bus_21081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_21032-21034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21032 ;
            SmartGrid:attachsTo :Bus_21034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_21032-21035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21032 ;
            SmartGrid:attachsTo :Bus_21035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_21033-21082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21033 ;
            SmartGrid:attachsTo :Bus_21082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_21033-21083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21033 ;
            SmartGrid:attachsTo :Bus_21083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_21034-21084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21034 ;
            SmartGrid:attachsTo :Bus_21084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_21034-21086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21034 ;
            SmartGrid:attachsTo :Bus_21086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_21035-21037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21035 ;
            SmartGrid:attachsTo :Bus_21037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_21035-21040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21035 ;
            SmartGrid:attachsTo :Bus_21040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_21036-21038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21036 ;
            SmartGrid:attachsTo :Bus_21038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_21036-21099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21036 ;
            SmartGrid:attachsTo :Bus_21099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_21037-21088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21037 ;
            SmartGrid:attachsTo :Bus_21088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_21037-21090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21037 ;
            SmartGrid:attachsTo :Bus_21090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_21038-21039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21038 ;
            SmartGrid:attachsTo :Bus_21039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_21038-21087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21038 ;
            SmartGrid:attachsTo :Bus_21087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_21039-21041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21039 ;
            SmartGrid:attachsTo :Bus_21041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_21039-21093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21039 ;
            SmartGrid:attachsTo :Bus_21093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_21040-21091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21040 ;
            SmartGrid:attachsTo :Bus_21091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_21040-21092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21040 ;
            SmartGrid:attachsTo :Bus_21092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_21041-21042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21041 ;
            SmartGrid:attachsTo :Bus_21042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_21041-21050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21041 ;
            SmartGrid:attachsTo :Bus_21050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_21042-21043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21042 ;
            SmartGrid:attachsTo :Bus_21043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_21042-21044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21042 ;
            SmartGrid:attachsTo :Bus_21044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_21043-21094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21043 ;
            SmartGrid:attachsTo :Bus_21094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_21043-21097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21043 ;
            SmartGrid:attachsTo :Bus_21097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_21044-21045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21044 ;
            SmartGrid:attachsTo :Bus_21045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_21044-21095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21044 ;
            SmartGrid:attachsTo :Bus_21095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_21045-21046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21045 ;
            SmartGrid:attachsTo :Bus_21046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_21045-21055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21045 ;
            SmartGrid:attachsTo :Bus_21055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_21046-21047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21046 ;
            SmartGrid:attachsTo :Bus_21047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_21046-21048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21046 ;
            SmartGrid:attachsTo :Bus_21048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_21047-21096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21047 ;
            SmartGrid:attachsTo :Bus_21096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_21047-21100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21047 ;
            SmartGrid:attachsTo :Bus_21100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_21048-21049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21048 ;
            SmartGrid:attachsTo :Bus_21049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_21048-21051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21048 ;
            SmartGrid:attachsTo :Bus_21051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_21049-21098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21049 ;
            SmartGrid:attachsTo :Bus_21098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_21049-21102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21049 ;
            SmartGrid:attachsTo :Bus_21102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_21050-21052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21050 ;
            SmartGrid:attachsTo :Bus_21052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_21050-21101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21050 ;
            SmartGrid:attachsTo :Bus_21101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_21051-21053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21051 ;
            SmartGrid:attachsTo :Bus_21053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_21051-21054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21051 ;
            SmartGrid:attachsTo :Bus_21054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_21052-21103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21052 ;
            SmartGrid:attachsTo :Bus_21103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_21052-21104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21052 ;
            SmartGrid:attachsTo :Bus_21104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_21053-21105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21053 ;
            SmartGrid:attachsTo :Bus_21105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_21053-21108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21053 ;
            SmartGrid:attachsTo :Bus_21108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_21054-21107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21054 ;
            SmartGrid:attachsTo :Bus_21107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_21054-21110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21054 ;
            SmartGrid:attachsTo :Bus_21110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_21055-21106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21055 ;
            SmartGrid:attachsTo :Bus_21106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_21055-21109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21055 ;
            SmartGrid:attachsTo :Bus_21109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_22001-22002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22001 ;
            SmartGrid:attachsTo :Bus_22002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_22002-22003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22002 ;
            SmartGrid:attachsTo :Bus_22003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_22002-22004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22002 ;
            SmartGrid:attachsTo :Bus_22004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_22003-22056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22003 ;
            SmartGrid:attachsTo :Bus_22056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_22003-22058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22003 ;
            SmartGrid:attachsTo :Bus_22058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_22004-22005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22004 ;
            SmartGrid:attachsTo :Bus_22005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_22004-22006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22004 ;
            SmartGrid:attachsTo :Bus_22006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_22005-22057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22005 ;
            SmartGrid:attachsTo :Bus_22057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_22005-22061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22005 ;
            SmartGrid:attachsTo :Bus_22061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_22006-22007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22006 ;
            SmartGrid:attachsTo :Bus_22007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_22006-22008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22006 ;
            SmartGrid:attachsTo :Bus_22008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_22007-22059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22007 ;
            SmartGrid:attachsTo :Bus_22059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_22007-22060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22007 ;
            SmartGrid:attachsTo :Bus_22060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_22008-22009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22008 ;
            SmartGrid:attachsTo :Bus_22009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_22008-22012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22008 ;
            SmartGrid:attachsTo :Bus_22012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_22009-22010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22009 ;
            SmartGrid:attachsTo :Bus_22010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_22009-22017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22009 ;
            SmartGrid:attachsTo :Bus_22017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_22010-22011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22010 ;
            SmartGrid:attachsTo :Bus_22011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_22010-22069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22010 ;
            SmartGrid:attachsTo :Bus_22069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_22011-22018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22011 ;
            SmartGrid:attachsTo :Bus_22018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_22011-22021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22011 ;
            SmartGrid:attachsTo :Bus_22021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_22012-22013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22012 ;
            SmartGrid:attachsTo :Bus_22013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_22012-22062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22012 ;
            SmartGrid:attachsTo :Bus_22062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_22013-22014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22013 ;
            SmartGrid:attachsTo :Bus_22014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_22013-22015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22013 ;
            SmartGrid:attachsTo :Bus_22015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_22014-22063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22014 ;
            SmartGrid:attachsTo :Bus_22063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_22014-22067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22014 ;
            SmartGrid:attachsTo :Bus_22067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_22015-22016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22015 ;
            SmartGrid:attachsTo :Bus_22016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_22015-22064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22015 ;
            SmartGrid:attachsTo :Bus_22064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_22016-22065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22016 ;
            SmartGrid:attachsTo :Bus_22065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_22016-22066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22016 ;
            SmartGrid:attachsTo :Bus_22066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_22017-22019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22017 ;
            SmartGrid:attachsTo :Bus_22019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_22017-22076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22017 ;
            SmartGrid:attachsTo :Bus_22076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_22018-22068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22018 ;
            SmartGrid:attachsTo :Bus_22068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_22018-22070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22018 ;
            SmartGrid:attachsTo :Bus_22070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_22019-22020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22019 ;
            SmartGrid:attachsTo :Bus_22020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_22019-22074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22019 ;
            SmartGrid:attachsTo :Bus_22074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_22020-22022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22020 ;
            SmartGrid:attachsTo :Bus_22022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_22020-22026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22020 ;
            SmartGrid:attachsTo :Bus_22026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_22021-22071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22021 ;
            SmartGrid:attachsTo :Bus_22071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_22021-22072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22021 ;
            SmartGrid:attachsTo :Bus_22072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_22022-22023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22022 ;
            SmartGrid:attachsTo :Bus_22023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_22022-22025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22022 ;
            SmartGrid:attachsTo :Bus_22025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_22023-22024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22023 ;
            SmartGrid:attachsTo :Bus_22024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_22023-22073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22023 ;
            SmartGrid:attachsTo :Bus_22073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_22024-22028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22024 ;
            SmartGrid:attachsTo :Bus_22028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_22024-22078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22024 ;
            SmartGrid:attachsTo :Bus_22078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_22025-22075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22025 ;
            SmartGrid:attachsTo :Bus_22075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_22025-22077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22025 ;
            SmartGrid:attachsTo :Bus_22077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_22026-22027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22026 ;
            SmartGrid:attachsTo :Bus_22027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_22026-22079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22026 ;
            SmartGrid:attachsTo :Bus_22079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_22027-22031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22027 ;
            SmartGrid:attachsTo :Bus_22031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_22027-22033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22027 ;
            SmartGrid:attachsTo :Bus_22033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_22028-22029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22028 ;
            SmartGrid:attachsTo :Bus_22029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_22028-22089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22028 ;
            SmartGrid:attachsTo :Bus_22089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_22029-22030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22029 ;
            SmartGrid:attachsTo :Bus_22030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_22029-22032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22029 ;
            SmartGrid:attachsTo :Bus_22032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_22030-22080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22030 ;
            SmartGrid:attachsTo :Bus_22080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_22030-22085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22030 ;
            SmartGrid:attachsTo :Bus_22085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_22031-22036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22031 ;
            SmartGrid:attachsTo :Bus_22036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_22031-22081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22031 ;
            SmartGrid:attachsTo :Bus_22081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_22032-22034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22032 ;
            SmartGrid:attachsTo :Bus_22034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_22032-22035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22032 ;
            SmartGrid:attachsTo :Bus_22035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_22033-22082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22033 ;
            SmartGrid:attachsTo :Bus_22082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_22033-22083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22033 ;
            SmartGrid:attachsTo :Bus_22083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_22034-22084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22034 ;
            SmartGrid:attachsTo :Bus_22084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_22034-22086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22034 ;
            SmartGrid:attachsTo :Bus_22086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_22035-22037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22035 ;
            SmartGrid:attachsTo :Bus_22037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_22035-22040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22035 ;
            SmartGrid:attachsTo :Bus_22040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_22036-22038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22036 ;
            SmartGrid:attachsTo :Bus_22038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_22036-22099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22036 ;
            SmartGrid:attachsTo :Bus_22099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_22037-22088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22037 ;
            SmartGrid:attachsTo :Bus_22088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_22037-22090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22037 ;
            SmartGrid:attachsTo :Bus_22090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_22038-22039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22038 ;
            SmartGrid:attachsTo :Bus_22039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_22038-22087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22038 ;
            SmartGrid:attachsTo :Bus_22087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_22039-22041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22039 ;
            SmartGrid:attachsTo :Bus_22041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_22039-22093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22039 ;
            SmartGrid:attachsTo :Bus_22093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_22040-22091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22040 ;
            SmartGrid:attachsTo :Bus_22091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_22040-22092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22040 ;
            SmartGrid:attachsTo :Bus_22092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_22041-22042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22041 ;
            SmartGrid:attachsTo :Bus_22042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_22041-22050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22041 ;
            SmartGrid:attachsTo :Bus_22050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_22042-22043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22042 ;
            SmartGrid:attachsTo :Bus_22043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_22042-22044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22042 ;
            SmartGrid:attachsTo :Bus_22044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_22043-22094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22043 ;
            SmartGrid:attachsTo :Bus_22094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_22043-22097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22043 ;
            SmartGrid:attachsTo :Bus_22097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_22044-22045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22044 ;
            SmartGrid:attachsTo :Bus_22045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_22044-22095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22044 ;
            SmartGrid:attachsTo :Bus_22095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_22045-22046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22045 ;
            SmartGrid:attachsTo :Bus_22046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_22045-22055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22045 ;
            SmartGrid:attachsTo :Bus_22055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_22046-22047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22046 ;
            SmartGrid:attachsTo :Bus_22047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_22046-22048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22046 ;
            SmartGrid:attachsTo :Bus_22048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_22047-22096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22047 ;
            SmartGrid:attachsTo :Bus_22096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_22047-22100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22047 ;
            SmartGrid:attachsTo :Bus_22100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_22048-22049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22048 ;
            SmartGrid:attachsTo :Bus_22049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_22048-22051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22048 ;
            SmartGrid:attachsTo :Bus_22051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_22049-22098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22049 ;
            SmartGrid:attachsTo :Bus_22098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_22049-22102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22049 ;
            SmartGrid:attachsTo :Bus_22102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_22050-22052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22050 ;
            SmartGrid:attachsTo :Bus_22052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_22050-22101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22050 ;
            SmartGrid:attachsTo :Bus_22101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_22051-22053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22051 ;
            SmartGrid:attachsTo :Bus_22053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_22051-22054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22051 ;
            SmartGrid:attachsTo :Bus_22054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_22052-22103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22052 ;
            SmartGrid:attachsTo :Bus_22103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_22052-22104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22052 ;
            SmartGrid:attachsTo :Bus_22104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_22053-22105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22053 ;
            SmartGrid:attachsTo :Bus_22105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_22053-22108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22053 ;
            SmartGrid:attachsTo :Bus_22108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_22054-22107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22054 ;
            SmartGrid:attachsTo :Bus_22107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_22054-22110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22054 ;
            SmartGrid:attachsTo :Bus_22110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_22055-22106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22055 ;
            SmartGrid:attachsTo :Bus_22106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_22055-22109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22055 ;
            SmartGrid:attachsTo :Bus_22109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_23001-23002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23001 ;
            SmartGrid:attachsTo :Bus_23002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_23002-23003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23002 ;
            SmartGrid:attachsTo :Bus_23003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_23002-23004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23002 ;
            SmartGrid:attachsTo :Bus_23004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_23003-23056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23003 ;
            SmartGrid:attachsTo :Bus_23056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_23003-23058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23003 ;
            SmartGrid:attachsTo :Bus_23058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_23004-23005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23004 ;
            SmartGrid:attachsTo :Bus_23005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_23004-23006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23004 ;
            SmartGrid:attachsTo :Bus_23006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_23005-23057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23005 ;
            SmartGrid:attachsTo :Bus_23057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_23005-23061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23005 ;
            SmartGrid:attachsTo :Bus_23061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_23006-23007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23006 ;
            SmartGrid:attachsTo :Bus_23007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_23006-23008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23006 ;
            SmartGrid:attachsTo :Bus_23008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_23007-23059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23007 ;
            SmartGrid:attachsTo :Bus_23059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_23007-23060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23007 ;
            SmartGrid:attachsTo :Bus_23060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_23008-23009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23008 ;
            SmartGrid:attachsTo :Bus_23009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_23008-23012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23008 ;
            SmartGrid:attachsTo :Bus_23012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_23009-23010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23009 ;
            SmartGrid:attachsTo :Bus_23010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_23009-23017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23009 ;
            SmartGrid:attachsTo :Bus_23017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_23010-23011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23010 ;
            SmartGrid:attachsTo :Bus_23011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_23010-23069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23010 ;
            SmartGrid:attachsTo :Bus_23069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_23011-23018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23011 ;
            SmartGrid:attachsTo :Bus_23018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_23011-23021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23011 ;
            SmartGrid:attachsTo :Bus_23021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_23012-23013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23012 ;
            SmartGrid:attachsTo :Bus_23013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_23012-23062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23012 ;
            SmartGrid:attachsTo :Bus_23062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_23013-23014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23013 ;
            SmartGrid:attachsTo :Bus_23014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_23013-23015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23013 ;
            SmartGrid:attachsTo :Bus_23015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_23014-23063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23014 ;
            SmartGrid:attachsTo :Bus_23063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_23014-23067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23014 ;
            SmartGrid:attachsTo :Bus_23067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_23015-23016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23015 ;
            SmartGrid:attachsTo :Bus_23016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_23015-23064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23015 ;
            SmartGrid:attachsTo :Bus_23064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_23016-23065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23016 ;
            SmartGrid:attachsTo :Bus_23065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_23016-23066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23016 ;
            SmartGrid:attachsTo :Bus_23066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_23017-23019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23017 ;
            SmartGrid:attachsTo :Bus_23019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_23017-23076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23017 ;
            SmartGrid:attachsTo :Bus_23076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_23018-23068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23018 ;
            SmartGrid:attachsTo :Bus_23068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_23018-23070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23018 ;
            SmartGrid:attachsTo :Bus_23070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_23019-23020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23019 ;
            SmartGrid:attachsTo :Bus_23020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_23019-23074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23019 ;
            SmartGrid:attachsTo :Bus_23074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_23020-23022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23020 ;
            SmartGrid:attachsTo :Bus_23022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_23020-23026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23020 ;
            SmartGrid:attachsTo :Bus_23026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_23021-23071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23021 ;
            SmartGrid:attachsTo :Bus_23071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_23021-23072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23021 ;
            SmartGrid:attachsTo :Bus_23072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_23022-23023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23022 ;
            SmartGrid:attachsTo :Bus_23023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_23022-23025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23022 ;
            SmartGrid:attachsTo :Bus_23025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_23023-23024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23023 ;
            SmartGrid:attachsTo :Bus_23024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_23023-23073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23023 ;
            SmartGrid:attachsTo :Bus_23073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_23024-23028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23024 ;
            SmartGrid:attachsTo :Bus_23028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_23024-23078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23024 ;
            SmartGrid:attachsTo :Bus_23078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_23025-23075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23025 ;
            SmartGrid:attachsTo :Bus_23075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_23025-23077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23025 ;
            SmartGrid:attachsTo :Bus_23077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_23026-23027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23026 ;
            SmartGrid:attachsTo :Bus_23027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_23026-23079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23026 ;
            SmartGrid:attachsTo :Bus_23079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_23027-23031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23027 ;
            SmartGrid:attachsTo :Bus_23031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_23027-23033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23027 ;
            SmartGrid:attachsTo :Bus_23033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_23028-23029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23028 ;
            SmartGrid:attachsTo :Bus_23029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_23028-23089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23028 ;
            SmartGrid:attachsTo :Bus_23089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_23029-23030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23029 ;
            SmartGrid:attachsTo :Bus_23030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_23029-23032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23029 ;
            SmartGrid:attachsTo :Bus_23032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_23030-23080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23030 ;
            SmartGrid:attachsTo :Bus_23080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_23030-23085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23030 ;
            SmartGrid:attachsTo :Bus_23085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_23031-23036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23031 ;
            SmartGrid:attachsTo :Bus_23036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_23031-23081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23031 ;
            SmartGrid:attachsTo :Bus_23081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_23032-23034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23032 ;
            SmartGrid:attachsTo :Bus_23034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_23032-23035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23032 ;
            SmartGrid:attachsTo :Bus_23035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_23033-23082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23033 ;
            SmartGrid:attachsTo :Bus_23082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_23033-23083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23033 ;
            SmartGrid:attachsTo :Bus_23083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_23034-23084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23034 ;
            SmartGrid:attachsTo :Bus_23084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_23034-23086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23034 ;
            SmartGrid:attachsTo :Bus_23086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_23035-23037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23035 ;
            SmartGrid:attachsTo :Bus_23037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_23035-23040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23035 ;
            SmartGrid:attachsTo :Bus_23040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_23036-23038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23036 ;
            SmartGrid:attachsTo :Bus_23038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_23036-23099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23036 ;
            SmartGrid:attachsTo :Bus_23099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_23037-23088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23037 ;
            SmartGrid:attachsTo :Bus_23088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_23037-23090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23037 ;
            SmartGrid:attachsTo :Bus_23090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_23038-23039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23038 ;
            SmartGrid:attachsTo :Bus_23039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_23038-23087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23038 ;
            SmartGrid:attachsTo :Bus_23087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_23039-23041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23039 ;
            SmartGrid:attachsTo :Bus_23041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_23039-23093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23039 ;
            SmartGrid:attachsTo :Bus_23093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_23040-23091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23040 ;
            SmartGrid:attachsTo :Bus_23091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_23040-23092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23040 ;
            SmartGrid:attachsTo :Bus_23092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_23041-23042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23041 ;
            SmartGrid:attachsTo :Bus_23042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_23041-23050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23041 ;
            SmartGrid:attachsTo :Bus_23050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_23042-23043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23042 ;
            SmartGrid:attachsTo :Bus_23043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_23042-23044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23042 ;
            SmartGrid:attachsTo :Bus_23044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_23043-23094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23043 ;
            SmartGrid:attachsTo :Bus_23094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_23043-23097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23043 ;
            SmartGrid:attachsTo :Bus_23097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_23044-23045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23044 ;
            SmartGrid:attachsTo :Bus_23045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_23044-23095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23044 ;
            SmartGrid:attachsTo :Bus_23095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_23045-23046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23045 ;
            SmartGrid:attachsTo :Bus_23046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_23045-23055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23045 ;
            SmartGrid:attachsTo :Bus_23055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_23046-23047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23046 ;
            SmartGrid:attachsTo :Bus_23047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_23046-23048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23046 ;
            SmartGrid:attachsTo :Bus_23048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_23047-23096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23047 ;
            SmartGrid:attachsTo :Bus_23096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_23047-23100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23047 ;
            SmartGrid:attachsTo :Bus_23100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_23048-23049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23048 ;
            SmartGrid:attachsTo :Bus_23049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_23048-23051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23048 ;
            SmartGrid:attachsTo :Bus_23051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_23049-23098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23049 ;
            SmartGrid:attachsTo :Bus_23098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_23049-23102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23049 ;
            SmartGrid:attachsTo :Bus_23102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_23050-23052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23050 ;
            SmartGrid:attachsTo :Bus_23052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_23050-23101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23050 ;
            SmartGrid:attachsTo :Bus_23101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_23051-23053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23051 ;
            SmartGrid:attachsTo :Bus_23053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_23051-23054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23051 ;
            SmartGrid:attachsTo :Bus_23054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_23052-23103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23052 ;
            SmartGrid:attachsTo :Bus_23103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_23052-23104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23052 ;
            SmartGrid:attachsTo :Bus_23104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_23053-23105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23053 ;
            SmartGrid:attachsTo :Bus_23105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_23053-23108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23053 ;
            SmartGrid:attachsTo :Bus_23108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_23054-23107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23054 ;
            SmartGrid:attachsTo :Bus_23107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_23054-23110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23054 ;
            SmartGrid:attachsTo :Bus_23110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_23055-23106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23055 ;
            SmartGrid:attachsTo :Bus_23106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_23055-23109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23055 ;
            SmartGrid:attachsTo :Bus_23109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_24001-24002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24001 ;
            SmartGrid:attachsTo :Bus_24002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_24002-24003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24002 ;
            SmartGrid:attachsTo :Bus_24003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_24002-24004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24002 ;
            SmartGrid:attachsTo :Bus_24004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_24003-24056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24003 ;
            SmartGrid:attachsTo :Bus_24056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_24003-24058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24003 ;
            SmartGrid:attachsTo :Bus_24058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_24004-24005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24004 ;
            SmartGrid:attachsTo :Bus_24005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_24004-24006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24004 ;
            SmartGrid:attachsTo :Bus_24006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_24005-24057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24005 ;
            SmartGrid:attachsTo :Bus_24057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_24005-24061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24005 ;
            SmartGrid:attachsTo :Bus_24061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_24006-24007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24006 ;
            SmartGrid:attachsTo :Bus_24007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_24006-24008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24006 ;
            SmartGrid:attachsTo :Bus_24008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_24007-24059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24007 ;
            SmartGrid:attachsTo :Bus_24059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_24007-24060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24007 ;
            SmartGrid:attachsTo :Bus_24060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_24008-24009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24008 ;
            SmartGrid:attachsTo :Bus_24009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_24008-24012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24008 ;
            SmartGrid:attachsTo :Bus_24012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_24009-24010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24009 ;
            SmartGrid:attachsTo :Bus_24010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_24009-24017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24009 ;
            SmartGrid:attachsTo :Bus_24017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_24010-24011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24010 ;
            SmartGrid:attachsTo :Bus_24011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_24010-24069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24010 ;
            SmartGrid:attachsTo :Bus_24069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_24011-24018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24011 ;
            SmartGrid:attachsTo :Bus_24018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_24011-24021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24011 ;
            SmartGrid:attachsTo :Bus_24021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_24012-24013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24012 ;
            SmartGrid:attachsTo :Bus_24013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_24012-24062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24012 ;
            SmartGrid:attachsTo :Bus_24062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_24013-24014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24013 ;
            SmartGrid:attachsTo :Bus_24014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_24013-24015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24013 ;
            SmartGrid:attachsTo :Bus_24015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_24014-24063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24014 ;
            SmartGrid:attachsTo :Bus_24063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_24014-24067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24014 ;
            SmartGrid:attachsTo :Bus_24067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_24015-24016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24015 ;
            SmartGrid:attachsTo :Bus_24016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_24015-24064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24015 ;
            SmartGrid:attachsTo :Bus_24064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_24016-24065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24016 ;
            SmartGrid:attachsTo :Bus_24065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_24016-24066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24016 ;
            SmartGrid:attachsTo :Bus_24066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_24017-24019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24017 ;
            SmartGrid:attachsTo :Bus_24019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_24017-24076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24017 ;
            SmartGrid:attachsTo :Bus_24076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_24018-24068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24018 ;
            SmartGrid:attachsTo :Bus_24068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_24018-24070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24018 ;
            SmartGrid:attachsTo :Bus_24070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_24019-24020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24019 ;
            SmartGrid:attachsTo :Bus_24020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_24019-24074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24019 ;
            SmartGrid:attachsTo :Bus_24074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_24020-24022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24020 ;
            SmartGrid:attachsTo :Bus_24022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_24020-24026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24020 ;
            SmartGrid:attachsTo :Bus_24026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_24021-24071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24021 ;
            SmartGrid:attachsTo :Bus_24071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_24021-24072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24021 ;
            SmartGrid:attachsTo :Bus_24072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_24022-24023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24022 ;
            SmartGrid:attachsTo :Bus_24023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_24022-24025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24022 ;
            SmartGrid:attachsTo :Bus_24025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_24023-24024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24023 ;
            SmartGrid:attachsTo :Bus_24024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_24023-24073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24023 ;
            SmartGrid:attachsTo :Bus_24073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_24024-24028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24024 ;
            SmartGrid:attachsTo :Bus_24028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_24024-24078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24024 ;
            SmartGrid:attachsTo :Bus_24078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_24025-24075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24025 ;
            SmartGrid:attachsTo :Bus_24075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_24025-24077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24025 ;
            SmartGrid:attachsTo :Bus_24077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_24026-24027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24026 ;
            SmartGrid:attachsTo :Bus_24027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_24026-24079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24026 ;
            SmartGrid:attachsTo :Bus_24079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_24027-24031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24027 ;
            SmartGrid:attachsTo :Bus_24031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_24027-24033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24027 ;
            SmartGrid:attachsTo :Bus_24033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_24028-24029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24028 ;
            SmartGrid:attachsTo :Bus_24029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_24028-24089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24028 ;
            SmartGrid:attachsTo :Bus_24089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_24029-24030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24029 ;
            SmartGrid:attachsTo :Bus_24030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_24029-24032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24029 ;
            SmartGrid:attachsTo :Bus_24032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_24030-24080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24030 ;
            SmartGrid:attachsTo :Bus_24080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_24030-24085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24030 ;
            SmartGrid:attachsTo :Bus_24085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_24031-24036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24031 ;
            SmartGrid:attachsTo :Bus_24036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_24031-24081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24031 ;
            SmartGrid:attachsTo :Bus_24081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_24032-24034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24032 ;
            SmartGrid:attachsTo :Bus_24034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_24032-24035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24032 ;
            SmartGrid:attachsTo :Bus_24035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_24033-24082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24033 ;
            SmartGrid:attachsTo :Bus_24082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_24033-24083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24033 ;
            SmartGrid:attachsTo :Bus_24083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_24034-24084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24034 ;
            SmartGrid:attachsTo :Bus_24084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_24034-24086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24034 ;
            SmartGrid:attachsTo :Bus_24086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_24035-24037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24035 ;
            SmartGrid:attachsTo :Bus_24037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_24035-24040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24035 ;
            SmartGrid:attachsTo :Bus_24040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_24036-24038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24036 ;
            SmartGrid:attachsTo :Bus_24038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_24036-24099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24036 ;
            SmartGrid:attachsTo :Bus_24099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_24037-24088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24037 ;
            SmartGrid:attachsTo :Bus_24088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_24037-24090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24037 ;
            SmartGrid:attachsTo :Bus_24090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_24038-24039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24038 ;
            SmartGrid:attachsTo :Bus_24039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_24038-24087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24038 ;
            SmartGrid:attachsTo :Bus_24087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_24039-24041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24039 ;
            SmartGrid:attachsTo :Bus_24041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_24039-24093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24039 ;
            SmartGrid:attachsTo :Bus_24093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_24040-24091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24040 ;
            SmartGrid:attachsTo :Bus_24091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_24040-24092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24040 ;
            SmartGrid:attachsTo :Bus_24092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_24041-24042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24041 ;
            SmartGrid:attachsTo :Bus_24042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_24041-24050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24041 ;
            SmartGrid:attachsTo :Bus_24050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_24042-24043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24042 ;
            SmartGrid:attachsTo :Bus_24043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_24042-24044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24042 ;
            SmartGrid:attachsTo :Bus_24044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_24043-24094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24043 ;
            SmartGrid:attachsTo :Bus_24094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_24043-24097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24043 ;
            SmartGrid:attachsTo :Bus_24097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_24044-24045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24044 ;
            SmartGrid:attachsTo :Bus_24045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_24044-24095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24044 ;
            SmartGrid:attachsTo :Bus_24095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_24045-24046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24045 ;
            SmartGrid:attachsTo :Bus_24046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_24045-24055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24045 ;
            SmartGrid:attachsTo :Bus_24055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_24046-24047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24046 ;
            SmartGrid:attachsTo :Bus_24047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_24046-24048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24046 ;
            SmartGrid:attachsTo :Bus_24048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_24047-24096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24047 ;
            SmartGrid:attachsTo :Bus_24096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_24047-24100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24047 ;
            SmartGrid:attachsTo :Bus_24100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_24048-24049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24048 ;
            SmartGrid:attachsTo :Bus_24049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_24048-24051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24048 ;
            SmartGrid:attachsTo :Bus_24051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_24049-24098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24049 ;
            SmartGrid:attachsTo :Bus_24098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_24049-24102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24049 ;
            SmartGrid:attachsTo :Bus_24102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_24050-24052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24050 ;
            SmartGrid:attachsTo :Bus_24052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_24050-24101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24050 ;
            SmartGrid:attachsTo :Bus_24101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_24051-24053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24051 ;
            SmartGrid:attachsTo :Bus_24053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_24051-24054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24051 ;
            SmartGrid:attachsTo :Bus_24054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_24052-24103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24052 ;
            SmartGrid:attachsTo :Bus_24103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_24052-24104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24052 ;
            SmartGrid:attachsTo :Bus_24104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_24053-24105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24053 ;
            SmartGrid:attachsTo :Bus_24105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_24053-24108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24053 ;
            SmartGrid:attachsTo :Bus_24108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_24054-24107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24054 ;
            SmartGrid:attachsTo :Bus_24107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_24054-24110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24054 ;
            SmartGrid:attachsTo :Bus_24110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_24055-24106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24055 ;
            SmartGrid:attachsTo :Bus_24106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_24055-24109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24055 ;
            SmartGrid:attachsTo :Bus_24109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_25001-25002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25001 ;
            SmartGrid:attachsTo :Bus_25002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_25002-25003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25002 ;
            SmartGrid:attachsTo :Bus_25003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_25002-25004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25002 ;
            SmartGrid:attachsTo :Bus_25004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_25003-25056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25003 ;
            SmartGrid:attachsTo :Bus_25056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_25003-25058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25003 ;
            SmartGrid:attachsTo :Bus_25058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_25004-25005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25004 ;
            SmartGrid:attachsTo :Bus_25005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_25004-25006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25004 ;
            SmartGrid:attachsTo :Bus_25006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_25005-25057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25005 ;
            SmartGrid:attachsTo :Bus_25057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_25005-25061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25005 ;
            SmartGrid:attachsTo :Bus_25061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_25006-25007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25006 ;
            SmartGrid:attachsTo :Bus_25007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_25006-25008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25006 ;
            SmartGrid:attachsTo :Bus_25008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_25007-25059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25007 ;
            SmartGrid:attachsTo :Bus_25059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_25007-25060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25007 ;
            SmartGrid:attachsTo :Bus_25060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_25008-25009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25008 ;
            SmartGrid:attachsTo :Bus_25009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_25008-25012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25008 ;
            SmartGrid:attachsTo :Bus_25012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_25009-25010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25009 ;
            SmartGrid:attachsTo :Bus_25010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_25009-25017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25009 ;
            SmartGrid:attachsTo :Bus_25017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_25010-25011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25010 ;
            SmartGrid:attachsTo :Bus_25011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_25010-25069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25010 ;
            SmartGrid:attachsTo :Bus_25069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_25011-25018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25011 ;
            SmartGrid:attachsTo :Bus_25018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_25011-25021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25011 ;
            SmartGrid:attachsTo :Bus_25021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_25012-25013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25012 ;
            SmartGrid:attachsTo :Bus_25013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_25012-25062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25012 ;
            SmartGrid:attachsTo :Bus_25062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_25013-25014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25013 ;
            SmartGrid:attachsTo :Bus_25014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_25013-25015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25013 ;
            SmartGrid:attachsTo :Bus_25015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_25014-25063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25014 ;
            SmartGrid:attachsTo :Bus_25063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_25014-25067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25014 ;
            SmartGrid:attachsTo :Bus_25067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_25015-25016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25015 ;
            SmartGrid:attachsTo :Bus_25016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_25015-25064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25015 ;
            SmartGrid:attachsTo :Bus_25064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_25016-25065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25016 ;
            SmartGrid:attachsTo :Bus_25065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_25016-25066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25016 ;
            SmartGrid:attachsTo :Bus_25066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_25017-25019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25017 ;
            SmartGrid:attachsTo :Bus_25019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_25017-25076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25017 ;
            SmartGrid:attachsTo :Bus_25076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_25018-25068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25018 ;
            SmartGrid:attachsTo :Bus_25068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_25018-25070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25018 ;
            SmartGrid:attachsTo :Bus_25070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_25019-25020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25019 ;
            SmartGrid:attachsTo :Bus_25020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_25019-25074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25019 ;
            SmartGrid:attachsTo :Bus_25074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_25020-25022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25020 ;
            SmartGrid:attachsTo :Bus_25022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_25020-25026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25020 ;
            SmartGrid:attachsTo :Bus_25026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_25021-25071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25021 ;
            SmartGrid:attachsTo :Bus_25071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_25021-25072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25021 ;
            SmartGrid:attachsTo :Bus_25072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_25022-25023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25022 ;
            SmartGrid:attachsTo :Bus_25023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_25022-25025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25022 ;
            SmartGrid:attachsTo :Bus_25025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_25023-25024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25023 ;
            SmartGrid:attachsTo :Bus_25024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_25023-25073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25023 ;
            SmartGrid:attachsTo :Bus_25073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_25024-25028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25024 ;
            SmartGrid:attachsTo :Bus_25028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_25024-25078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25024 ;
            SmartGrid:attachsTo :Bus_25078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_25025-25075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25025 ;
            SmartGrid:attachsTo :Bus_25075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_25025-25077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25025 ;
            SmartGrid:attachsTo :Bus_25077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_25026-25027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25026 ;
            SmartGrid:attachsTo :Bus_25027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_25026-25079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25026 ;
            SmartGrid:attachsTo :Bus_25079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_25027-25031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25027 ;
            SmartGrid:attachsTo :Bus_25031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_25027-25033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25027 ;
            SmartGrid:attachsTo :Bus_25033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_25028-25029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25028 ;
            SmartGrid:attachsTo :Bus_25029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_25028-25089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25028 ;
            SmartGrid:attachsTo :Bus_25089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_25029-25030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25029 ;
            SmartGrid:attachsTo :Bus_25030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_25029-25032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25029 ;
            SmartGrid:attachsTo :Bus_25032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_25030-25080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25030 ;
            SmartGrid:attachsTo :Bus_25080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_25030-25085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25030 ;
            SmartGrid:attachsTo :Bus_25085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_25031-25036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25031 ;
            SmartGrid:attachsTo :Bus_25036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_25031-25081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25031 ;
            SmartGrid:attachsTo :Bus_25081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_25032-25034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25032 ;
            SmartGrid:attachsTo :Bus_25034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_25032-25035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25032 ;
            SmartGrid:attachsTo :Bus_25035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_25033-25082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25033 ;
            SmartGrid:attachsTo :Bus_25082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_25033-25083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25033 ;
            SmartGrid:attachsTo :Bus_25083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_25034-25084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25034 ;
            SmartGrid:attachsTo :Bus_25084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_25034-25086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25034 ;
            SmartGrid:attachsTo :Bus_25086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_25035-25037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25035 ;
            SmartGrid:attachsTo :Bus_25037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_25035-25040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25035 ;
            SmartGrid:attachsTo :Bus_25040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_25036-25038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25036 ;
            SmartGrid:attachsTo :Bus_25038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_25036-25099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25036 ;
            SmartGrid:attachsTo :Bus_25099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_25037-25088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25037 ;
            SmartGrid:attachsTo :Bus_25088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_25037-25090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25037 ;
            SmartGrid:attachsTo :Bus_25090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_25038-25039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25038 ;
            SmartGrid:attachsTo :Bus_25039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_25038-25087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25038 ;
            SmartGrid:attachsTo :Bus_25087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_25039-25041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25039 ;
            SmartGrid:attachsTo :Bus_25041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_25039-25093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25039 ;
            SmartGrid:attachsTo :Bus_25093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_25040-25091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25040 ;
            SmartGrid:attachsTo :Bus_25091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_25040-25092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25040 ;
            SmartGrid:attachsTo :Bus_25092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_25041-25042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25041 ;
            SmartGrid:attachsTo :Bus_25042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_25041-25050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25041 ;
            SmartGrid:attachsTo :Bus_25050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_25042-25043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25042 ;
            SmartGrid:attachsTo :Bus_25043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_25042-25044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25042 ;
            SmartGrid:attachsTo :Bus_25044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_25043-25094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25043 ;
            SmartGrid:attachsTo :Bus_25094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_25043-25097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25043 ;
            SmartGrid:attachsTo :Bus_25097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_25044-25045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25044 ;
            SmartGrid:attachsTo :Bus_25045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_25044-25095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25044 ;
            SmartGrid:attachsTo :Bus_25095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_25045-25046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25045 ;
            SmartGrid:attachsTo :Bus_25046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_25045-25055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25045 ;
            SmartGrid:attachsTo :Bus_25055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_25046-25047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25046 ;
            SmartGrid:attachsTo :Bus_25047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_25046-25048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25046 ;
            SmartGrid:attachsTo :Bus_25048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_25047-25096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25047 ;
            SmartGrid:attachsTo :Bus_25096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_25047-25100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25047 ;
            SmartGrid:attachsTo :Bus_25100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_25048-25049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25048 ;
            SmartGrid:attachsTo :Bus_25049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_25048-25051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25048 ;
            SmartGrid:attachsTo :Bus_25051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_25049-25098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25049 ;
            SmartGrid:attachsTo :Bus_25098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_25049-25102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25049 ;
            SmartGrid:attachsTo :Bus_25102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_25050-25052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25050 ;
            SmartGrid:attachsTo :Bus_25052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_25050-25101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25050 ;
            SmartGrid:attachsTo :Bus_25101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_25051-25053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25051 ;
            SmartGrid:attachsTo :Bus_25053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_25051-25054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25051 ;
            SmartGrid:attachsTo :Bus_25054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_25052-25103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25052 ;
            SmartGrid:attachsTo :Bus_25103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_25052-25104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25052 ;
            SmartGrid:attachsTo :Bus_25104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_25053-25105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25053 ;
            SmartGrid:attachsTo :Bus_25105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_25053-25108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25053 ;
            SmartGrid:attachsTo :Bus_25108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_25054-25107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25054 ;
            SmartGrid:attachsTo :Bus_25107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_25054-25110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25054 ;
            SmartGrid:attachsTo :Bus_25110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_25055-25106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25055 ;
            SmartGrid:attachsTo :Bus_25106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_25055-25109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25055 ;
            SmartGrid:attachsTo :Bus_25109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_26001-26002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26001 ;
            SmartGrid:attachsTo :Bus_26002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_26002-26003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26002 ;
            SmartGrid:attachsTo :Bus_26003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_26002-26004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26002 ;
            SmartGrid:attachsTo :Bus_26004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_26003-26056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26003 ;
            SmartGrid:attachsTo :Bus_26056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_26003-26058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26003 ;
            SmartGrid:attachsTo :Bus_26058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_26004-26005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26004 ;
            SmartGrid:attachsTo :Bus_26005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_26004-26006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26004 ;
            SmartGrid:attachsTo :Bus_26006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_26005-26057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26005 ;
            SmartGrid:attachsTo :Bus_26057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_26005-26061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26005 ;
            SmartGrid:attachsTo :Bus_26061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_26006-26007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26006 ;
            SmartGrid:attachsTo :Bus_26007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_26006-26008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26006 ;
            SmartGrid:attachsTo :Bus_26008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_26007-26059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26007 ;
            SmartGrid:attachsTo :Bus_26059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_26007-26060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26007 ;
            SmartGrid:attachsTo :Bus_26060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_26008-26009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26008 ;
            SmartGrid:attachsTo :Bus_26009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_26008-26012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26008 ;
            SmartGrid:attachsTo :Bus_26012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_26009-26010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26009 ;
            SmartGrid:attachsTo :Bus_26010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_26009-26017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26009 ;
            SmartGrid:attachsTo :Bus_26017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_26010-26011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26010 ;
            SmartGrid:attachsTo :Bus_26011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_26010-26069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26010 ;
            SmartGrid:attachsTo :Bus_26069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_26011-26018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26011 ;
            SmartGrid:attachsTo :Bus_26018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_26011-26021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26011 ;
            SmartGrid:attachsTo :Bus_26021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_26012-26013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26012 ;
            SmartGrid:attachsTo :Bus_26013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_26012-26062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26012 ;
            SmartGrid:attachsTo :Bus_26062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_26013-26014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26013 ;
            SmartGrid:attachsTo :Bus_26014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_26013-26015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26013 ;
            SmartGrid:attachsTo :Bus_26015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_26014-26063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26014 ;
            SmartGrid:attachsTo :Bus_26063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_26014-26067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26014 ;
            SmartGrid:attachsTo :Bus_26067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_26015-26016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26015 ;
            SmartGrid:attachsTo :Bus_26016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_26015-26064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26015 ;
            SmartGrid:attachsTo :Bus_26064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_26016-26065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26016 ;
            SmartGrid:attachsTo :Bus_26065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_26016-26066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26016 ;
            SmartGrid:attachsTo :Bus_26066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_26017-26019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26017 ;
            SmartGrid:attachsTo :Bus_26019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_26017-26076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26017 ;
            SmartGrid:attachsTo :Bus_26076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_26018-26068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26018 ;
            SmartGrid:attachsTo :Bus_26068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_26018-26070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26018 ;
            SmartGrid:attachsTo :Bus_26070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_26019-26020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26019 ;
            SmartGrid:attachsTo :Bus_26020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_26019-26074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26019 ;
            SmartGrid:attachsTo :Bus_26074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_26020-26022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26020 ;
            SmartGrid:attachsTo :Bus_26022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_26020-26026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26020 ;
            SmartGrid:attachsTo :Bus_26026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_26021-26071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26021 ;
            SmartGrid:attachsTo :Bus_26071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_26021-26072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26021 ;
            SmartGrid:attachsTo :Bus_26072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_26022-26023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26022 ;
            SmartGrid:attachsTo :Bus_26023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_26022-26025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26022 ;
            SmartGrid:attachsTo :Bus_26025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_26023-26024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26023 ;
            SmartGrid:attachsTo :Bus_26024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_26023-26073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26023 ;
            SmartGrid:attachsTo :Bus_26073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_26024-26028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26024 ;
            SmartGrid:attachsTo :Bus_26028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_26024-26078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26024 ;
            SmartGrid:attachsTo :Bus_26078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_26025-26075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26025 ;
            SmartGrid:attachsTo :Bus_26075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_26025-26077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26025 ;
            SmartGrid:attachsTo :Bus_26077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_26026-26027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26026 ;
            SmartGrid:attachsTo :Bus_26027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_26026-26079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26026 ;
            SmartGrid:attachsTo :Bus_26079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_26027-26031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26027 ;
            SmartGrid:attachsTo :Bus_26031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_26027-26033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26027 ;
            SmartGrid:attachsTo :Bus_26033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_26028-26029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26028 ;
            SmartGrid:attachsTo :Bus_26029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_26028-26089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26028 ;
            SmartGrid:attachsTo :Bus_26089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_26029-26030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26029 ;
            SmartGrid:attachsTo :Bus_26030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_26029-26032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26029 ;
            SmartGrid:attachsTo :Bus_26032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_26030-26080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26030 ;
            SmartGrid:attachsTo :Bus_26080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_26030-26085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26030 ;
            SmartGrid:attachsTo :Bus_26085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_26031-26036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26031 ;
            SmartGrid:attachsTo :Bus_26036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_26031-26081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26031 ;
            SmartGrid:attachsTo :Bus_26081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_26032-26034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26032 ;
            SmartGrid:attachsTo :Bus_26034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_26032-26035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26032 ;
            SmartGrid:attachsTo :Bus_26035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_26033-26082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26033 ;
            SmartGrid:attachsTo :Bus_26082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_26033-26083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26033 ;
            SmartGrid:attachsTo :Bus_26083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_26034-26084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26034 ;
            SmartGrid:attachsTo :Bus_26084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_26034-26086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26034 ;
            SmartGrid:attachsTo :Bus_26086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_26035-26037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26035 ;
            SmartGrid:attachsTo :Bus_26037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_26035-26040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26035 ;
            SmartGrid:attachsTo :Bus_26040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_26036-26038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26036 ;
            SmartGrid:attachsTo :Bus_26038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_26036-26099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26036 ;
            SmartGrid:attachsTo :Bus_26099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_26037-26088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26037 ;
            SmartGrid:attachsTo :Bus_26088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_26037-26090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26037 ;
            SmartGrid:attachsTo :Bus_26090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_26038-26039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26038 ;
            SmartGrid:attachsTo :Bus_26039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_26038-26087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26038 ;
            SmartGrid:attachsTo :Bus_26087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_26039-26041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26039 ;
            SmartGrid:attachsTo :Bus_26041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_26039-26093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26039 ;
            SmartGrid:attachsTo :Bus_26093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_26040-26091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26040 ;
            SmartGrid:attachsTo :Bus_26091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_26040-26092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26040 ;
            SmartGrid:attachsTo :Bus_26092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_26041-26042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26041 ;
            SmartGrid:attachsTo :Bus_26042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_26041-26050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26041 ;
            SmartGrid:attachsTo :Bus_26050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_26042-26043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26042 ;
            SmartGrid:attachsTo :Bus_26043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_26042-26044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26042 ;
            SmartGrid:attachsTo :Bus_26044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_26043-26094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26043 ;
            SmartGrid:attachsTo :Bus_26094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_26043-26097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26043 ;
            SmartGrid:attachsTo :Bus_26097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_26044-26045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26044 ;
            SmartGrid:attachsTo :Bus_26045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_26044-26095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26044 ;
            SmartGrid:attachsTo :Bus_26095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_26045-26046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26045 ;
            SmartGrid:attachsTo :Bus_26046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_26045-26055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26045 ;
            SmartGrid:attachsTo :Bus_26055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_26046-26047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26046 ;
            SmartGrid:attachsTo :Bus_26047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_26046-26048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26046 ;
            SmartGrid:attachsTo :Bus_26048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_26047-26096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26047 ;
            SmartGrid:attachsTo :Bus_26096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_26047-26100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26047 ;
            SmartGrid:attachsTo :Bus_26100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_26048-26049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26048 ;
            SmartGrid:attachsTo :Bus_26049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_26048-26051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26048 ;
            SmartGrid:attachsTo :Bus_26051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_26049-26098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26049 ;
            SmartGrid:attachsTo :Bus_26098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_26049-26102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26049 ;
            SmartGrid:attachsTo :Bus_26102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_26050-26052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26050 ;
            SmartGrid:attachsTo :Bus_26052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_26050-26101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26050 ;
            SmartGrid:attachsTo :Bus_26101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_26051-26053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26051 ;
            SmartGrid:attachsTo :Bus_26053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_26051-26054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26051 ;
            SmartGrid:attachsTo :Bus_26054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_26052-26103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26052 ;
            SmartGrid:attachsTo :Bus_26103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_26052-26104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26052 ;
            SmartGrid:attachsTo :Bus_26104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_26053-26105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26053 ;
            SmartGrid:attachsTo :Bus_26105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_26053-26108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26053 ;
            SmartGrid:attachsTo :Bus_26108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_26054-26107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26054 ;
            SmartGrid:attachsTo :Bus_26107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_26054-26110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26054 ;
            SmartGrid:attachsTo :Bus_26110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_26055-26106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26055 ;
            SmartGrid:attachsTo :Bus_26106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_26055-26109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26055 ;
            SmartGrid:attachsTo :Bus_26109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_27001-27002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27001 ;
            SmartGrid:attachsTo :Bus_27002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_27002-27003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27002 ;
            SmartGrid:attachsTo :Bus_27003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_27002-27004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27002 ;
            SmartGrid:attachsTo :Bus_27004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_27003-27056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27003 ;
            SmartGrid:attachsTo :Bus_27056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_27003-27058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27003 ;
            SmartGrid:attachsTo :Bus_27058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_27004-27005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27004 ;
            SmartGrid:attachsTo :Bus_27005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_27004-27006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27004 ;
            SmartGrid:attachsTo :Bus_27006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_27005-27057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27005 ;
            SmartGrid:attachsTo :Bus_27057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_27005-27061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27005 ;
            SmartGrid:attachsTo :Bus_27061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_27006-27007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27006 ;
            SmartGrid:attachsTo :Bus_27007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_27006-27008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27006 ;
            SmartGrid:attachsTo :Bus_27008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_27007-27059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27007 ;
            SmartGrid:attachsTo :Bus_27059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_27007-27060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27007 ;
            SmartGrid:attachsTo :Bus_27060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_27008-27009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27008 ;
            SmartGrid:attachsTo :Bus_27009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_27008-27012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27008 ;
            SmartGrid:attachsTo :Bus_27012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_27009-27010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27009 ;
            SmartGrid:attachsTo :Bus_27010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_27009-27017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27009 ;
            SmartGrid:attachsTo :Bus_27017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_27010-27011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27010 ;
            SmartGrid:attachsTo :Bus_27011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_27010-27069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27010 ;
            SmartGrid:attachsTo :Bus_27069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_27011-27018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27011 ;
            SmartGrid:attachsTo :Bus_27018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_27011-27021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27011 ;
            SmartGrid:attachsTo :Bus_27021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_27012-27013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27012 ;
            SmartGrid:attachsTo :Bus_27013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_27012-27062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27012 ;
            SmartGrid:attachsTo :Bus_27062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_27013-27014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27013 ;
            SmartGrid:attachsTo :Bus_27014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_27013-27015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27013 ;
            SmartGrid:attachsTo :Bus_27015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_27014-27063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27014 ;
            SmartGrid:attachsTo :Bus_27063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_27014-27067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27014 ;
            SmartGrid:attachsTo :Bus_27067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_27015-27016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27015 ;
            SmartGrid:attachsTo :Bus_27016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_27015-27064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27015 ;
            SmartGrid:attachsTo :Bus_27064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_27016-27065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27016 ;
            SmartGrid:attachsTo :Bus_27065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_27016-27066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27016 ;
            SmartGrid:attachsTo :Bus_27066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_27017-27019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27017 ;
            SmartGrid:attachsTo :Bus_27019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_27017-27076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27017 ;
            SmartGrid:attachsTo :Bus_27076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_27018-27068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27018 ;
            SmartGrid:attachsTo :Bus_27068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_27018-27070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27018 ;
            SmartGrid:attachsTo :Bus_27070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_27019-27020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27019 ;
            SmartGrid:attachsTo :Bus_27020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_27019-27074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27019 ;
            SmartGrid:attachsTo :Bus_27074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_27020-27022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27020 ;
            SmartGrid:attachsTo :Bus_27022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_27020-27026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27020 ;
            SmartGrid:attachsTo :Bus_27026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_27021-27071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27021 ;
            SmartGrid:attachsTo :Bus_27071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_27021-27072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27021 ;
            SmartGrid:attachsTo :Bus_27072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_27022-27023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27022 ;
            SmartGrid:attachsTo :Bus_27023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_27022-27025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27022 ;
            SmartGrid:attachsTo :Bus_27025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_27023-27024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27023 ;
            SmartGrid:attachsTo :Bus_27024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_27023-27073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27023 ;
            SmartGrid:attachsTo :Bus_27073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_27024-27028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27024 ;
            SmartGrid:attachsTo :Bus_27028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_27024-27078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27024 ;
            SmartGrid:attachsTo :Bus_27078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_27025-27075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27025 ;
            SmartGrid:attachsTo :Bus_27075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_27025-27077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27025 ;
            SmartGrid:attachsTo :Bus_27077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_27026-27027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27026 ;
            SmartGrid:attachsTo :Bus_27027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_27026-27079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27026 ;
            SmartGrid:attachsTo :Bus_27079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_27027-27031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27027 ;
            SmartGrid:attachsTo :Bus_27031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_27027-27033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27027 ;
            SmartGrid:attachsTo :Bus_27033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_27028-27029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27028 ;
            SmartGrid:attachsTo :Bus_27029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_27028-27089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27028 ;
            SmartGrid:attachsTo :Bus_27089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_27029-27030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27029 ;
            SmartGrid:attachsTo :Bus_27030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_27029-27032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27029 ;
            SmartGrid:attachsTo :Bus_27032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_27030-27080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27030 ;
            SmartGrid:attachsTo :Bus_27080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_27030-27085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27030 ;
            SmartGrid:attachsTo :Bus_27085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_27031-27036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27031 ;
            SmartGrid:attachsTo :Bus_27036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_27031-27081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27031 ;
            SmartGrid:attachsTo :Bus_27081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_27032-27034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27032 ;
            SmartGrid:attachsTo :Bus_27034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_27032-27035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27032 ;
            SmartGrid:attachsTo :Bus_27035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_27033-27082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27033 ;
            SmartGrid:attachsTo :Bus_27082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_27033-27083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27033 ;
            SmartGrid:attachsTo :Bus_27083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_27034-27084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27034 ;
            SmartGrid:attachsTo :Bus_27084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_27034-27086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27034 ;
            SmartGrid:attachsTo :Bus_27086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_27035-27037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27035 ;
            SmartGrid:attachsTo :Bus_27037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_27035-27040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27035 ;
            SmartGrid:attachsTo :Bus_27040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_27036-27038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27036 ;
            SmartGrid:attachsTo :Bus_27038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_27036-27099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27036 ;
            SmartGrid:attachsTo :Bus_27099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_27037-27088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27037 ;
            SmartGrid:attachsTo :Bus_27088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_27037-27090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27037 ;
            SmartGrid:attachsTo :Bus_27090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_27038-27039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27038 ;
            SmartGrid:attachsTo :Bus_27039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_27038-27087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27038 ;
            SmartGrid:attachsTo :Bus_27087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_27039-27041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27039 ;
            SmartGrid:attachsTo :Bus_27041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_27039-27093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27039 ;
            SmartGrid:attachsTo :Bus_27093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_27040-27091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27040 ;
            SmartGrid:attachsTo :Bus_27091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_27040-27092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27040 ;
            SmartGrid:attachsTo :Bus_27092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_27041-27042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27041 ;
            SmartGrid:attachsTo :Bus_27042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_27041-27050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27041 ;
            SmartGrid:attachsTo :Bus_27050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_27042-27043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27042 ;
            SmartGrid:attachsTo :Bus_27043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_27042-27044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27042 ;
            SmartGrid:attachsTo :Bus_27044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_27043-27094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27043 ;
            SmartGrid:attachsTo :Bus_27094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_27043-27097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27043 ;
            SmartGrid:attachsTo :Bus_27097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_27044-27045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27044 ;
            SmartGrid:attachsTo :Bus_27045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_27044-27095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27044 ;
            SmartGrid:attachsTo :Bus_27095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_27045-27046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27045 ;
            SmartGrid:attachsTo :Bus_27046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_27045-27055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27045 ;
            SmartGrid:attachsTo :Bus_27055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_27046-27047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27046 ;
            SmartGrid:attachsTo :Bus_27047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_27046-27048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27046 ;
            SmartGrid:attachsTo :Bus_27048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_27047-27096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27047 ;
            SmartGrid:attachsTo :Bus_27096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_27047-27100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27047 ;
            SmartGrid:attachsTo :Bus_27100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_27048-27049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27048 ;
            SmartGrid:attachsTo :Bus_27049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_27048-27051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27048 ;
            SmartGrid:attachsTo :Bus_27051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_27049-27098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27049 ;
            SmartGrid:attachsTo :Bus_27098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_27049-27102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27049 ;
            SmartGrid:attachsTo :Bus_27102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_27050-27052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27050 ;
            SmartGrid:attachsTo :Bus_27052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_27050-27101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27050 ;
            SmartGrid:attachsTo :Bus_27101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_27051-27053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27051 ;
            SmartGrid:attachsTo :Bus_27053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_27051-27054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27051 ;
            SmartGrid:attachsTo :Bus_27054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_27052-27103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27052 ;
            SmartGrid:attachsTo :Bus_27103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_27052-27104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27052 ;
            SmartGrid:attachsTo :Bus_27104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_27053-27105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27053 ;
            SmartGrid:attachsTo :Bus_27105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_27053-27108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27053 ;
            SmartGrid:attachsTo :Bus_27108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_27054-27107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27054 ;
            SmartGrid:attachsTo :Bus_27107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_27054-27110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27054 ;
            SmartGrid:attachsTo :Bus_27110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_27055-27106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27055 ;
            SmartGrid:attachsTo :Bus_27106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_27055-27109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27055 ;
            SmartGrid:attachsTo :Bus_27109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_28001-28002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28001 ;
            SmartGrid:attachsTo :Bus_28002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_28002-28003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28002 ;
            SmartGrid:attachsTo :Bus_28003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_28002-28004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28002 ;
            SmartGrid:attachsTo :Bus_28004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_28003-28056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28003 ;
            SmartGrid:attachsTo :Bus_28056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_28003-28058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28003 ;
            SmartGrid:attachsTo :Bus_28058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_28004-28005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28004 ;
            SmartGrid:attachsTo :Bus_28005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_28004-28006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28004 ;
            SmartGrid:attachsTo :Bus_28006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_28005-28057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28005 ;
            SmartGrid:attachsTo :Bus_28057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_28005-28061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28005 ;
            SmartGrid:attachsTo :Bus_28061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_28006-28007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28006 ;
            SmartGrid:attachsTo :Bus_28007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_28006-28008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28006 ;
            SmartGrid:attachsTo :Bus_28008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_28007-28059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28007 ;
            SmartGrid:attachsTo :Bus_28059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_28007-28060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28007 ;
            SmartGrid:attachsTo :Bus_28060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_28008-28009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28008 ;
            SmartGrid:attachsTo :Bus_28009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_28008-28012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28008 ;
            SmartGrid:attachsTo :Bus_28012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_28009-28010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28009 ;
            SmartGrid:attachsTo :Bus_28010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_28009-28017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28009 ;
            SmartGrid:attachsTo :Bus_28017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_28010-28011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28010 ;
            SmartGrid:attachsTo :Bus_28011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_28010-28069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28010 ;
            SmartGrid:attachsTo :Bus_28069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_28011-28018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28011 ;
            SmartGrid:attachsTo :Bus_28018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_28011-28021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28011 ;
            SmartGrid:attachsTo :Bus_28021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_28012-28013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28012 ;
            SmartGrid:attachsTo :Bus_28013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_28012-28062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28012 ;
            SmartGrid:attachsTo :Bus_28062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_28013-28014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28013 ;
            SmartGrid:attachsTo :Bus_28014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_28013-28015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28013 ;
            SmartGrid:attachsTo :Bus_28015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_28014-28063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28014 ;
            SmartGrid:attachsTo :Bus_28063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_28014-28067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28014 ;
            SmartGrid:attachsTo :Bus_28067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_28015-28016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28015 ;
            SmartGrid:attachsTo :Bus_28016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_28015-28064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28015 ;
            SmartGrid:attachsTo :Bus_28064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_28016-28065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28016 ;
            SmartGrid:attachsTo :Bus_28065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_28016-28066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28016 ;
            SmartGrid:attachsTo :Bus_28066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_28017-28019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28017 ;
            SmartGrid:attachsTo :Bus_28019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_28017-28076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28017 ;
            SmartGrid:attachsTo :Bus_28076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_28018-28068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28018 ;
            SmartGrid:attachsTo :Bus_28068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_28018-28070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28018 ;
            SmartGrid:attachsTo :Bus_28070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_28019-28020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28019 ;
            SmartGrid:attachsTo :Bus_28020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_28019-28074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28019 ;
            SmartGrid:attachsTo :Bus_28074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_28020-28022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28020 ;
            SmartGrid:attachsTo :Bus_28022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_28020-28026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28020 ;
            SmartGrid:attachsTo :Bus_28026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_28021-28071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28021 ;
            SmartGrid:attachsTo :Bus_28071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_28021-28072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28021 ;
            SmartGrid:attachsTo :Bus_28072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_28022-28023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28022 ;
            SmartGrid:attachsTo :Bus_28023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_28022-28025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28022 ;
            SmartGrid:attachsTo :Bus_28025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_28023-28024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28023 ;
            SmartGrid:attachsTo :Bus_28024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_28023-28073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28023 ;
            SmartGrid:attachsTo :Bus_28073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_28024-28028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28024 ;
            SmartGrid:attachsTo :Bus_28028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_28024-28078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28024 ;
            SmartGrid:attachsTo :Bus_28078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_28025-28075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28025 ;
            SmartGrid:attachsTo :Bus_28075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_28025-28077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28025 ;
            SmartGrid:attachsTo :Bus_28077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_28026-28027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28026 ;
            SmartGrid:attachsTo :Bus_28027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_28026-28079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28026 ;
            SmartGrid:attachsTo :Bus_28079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_28027-28031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28027 ;
            SmartGrid:attachsTo :Bus_28031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_28027-28033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28027 ;
            SmartGrid:attachsTo :Bus_28033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_28028-28029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28028 ;
            SmartGrid:attachsTo :Bus_28029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_28028-28089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28028 ;
            SmartGrid:attachsTo :Bus_28089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_28029-28030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28029 ;
            SmartGrid:attachsTo :Bus_28030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_28029-28032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28029 ;
            SmartGrid:attachsTo :Bus_28032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_28030-28080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28030 ;
            SmartGrid:attachsTo :Bus_28080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_28030-28085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28030 ;
            SmartGrid:attachsTo :Bus_28085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_28031-28036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28031 ;
            SmartGrid:attachsTo :Bus_28036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_28031-28081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28031 ;
            SmartGrid:attachsTo :Bus_28081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_28032-28034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28032 ;
            SmartGrid:attachsTo :Bus_28034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_28032-28035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28032 ;
            SmartGrid:attachsTo :Bus_28035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_28033-28082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28033 ;
            SmartGrid:attachsTo :Bus_28082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_28033-28083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28033 ;
            SmartGrid:attachsTo :Bus_28083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_28034-28084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28034 ;
            SmartGrid:attachsTo :Bus_28084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_28034-28086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28034 ;
            SmartGrid:attachsTo :Bus_28086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_28035-28037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28035 ;
            SmartGrid:attachsTo :Bus_28037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_28035-28040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28035 ;
            SmartGrid:attachsTo :Bus_28040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_28036-28038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28036 ;
            SmartGrid:attachsTo :Bus_28038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_28036-28099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28036 ;
            SmartGrid:attachsTo :Bus_28099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_28037-28088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28037 ;
            SmartGrid:attachsTo :Bus_28088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_28037-28090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28037 ;
            SmartGrid:attachsTo :Bus_28090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_28038-28039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28038 ;
            SmartGrid:attachsTo :Bus_28039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_28038-28087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28038 ;
            SmartGrid:attachsTo :Bus_28087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_28039-28041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28039 ;
            SmartGrid:attachsTo :Bus_28041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_28039-28093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28039 ;
            SmartGrid:attachsTo :Bus_28093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_28040-28091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28040 ;
            SmartGrid:attachsTo :Bus_28091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_28040-28092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28040 ;
            SmartGrid:attachsTo :Bus_28092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_28041-28042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28041 ;
            SmartGrid:attachsTo :Bus_28042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_28041-28050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28041 ;
            SmartGrid:attachsTo :Bus_28050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_28042-28043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28042 ;
            SmartGrid:attachsTo :Bus_28043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_28042-28044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28042 ;
            SmartGrid:attachsTo :Bus_28044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_28043-28094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28043 ;
            SmartGrid:attachsTo :Bus_28094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_28043-28097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28043 ;
            SmartGrid:attachsTo :Bus_28097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_28044-28045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28044 ;
            SmartGrid:attachsTo :Bus_28045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_28044-28095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28044 ;
            SmartGrid:attachsTo :Bus_28095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_28045-28046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28045 ;
            SmartGrid:attachsTo :Bus_28046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_28045-28055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28045 ;
            SmartGrid:attachsTo :Bus_28055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_28046-28047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28046 ;
            SmartGrid:attachsTo :Bus_28047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_28046-28048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28046 ;
            SmartGrid:attachsTo :Bus_28048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_28047-28096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28047 ;
            SmartGrid:attachsTo :Bus_28096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_28047-28100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28047 ;
            SmartGrid:attachsTo :Bus_28100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_28048-28049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28048 ;
            SmartGrid:attachsTo :Bus_28049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_28048-28051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28048 ;
            SmartGrid:attachsTo :Bus_28051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_28049-28098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28049 ;
            SmartGrid:attachsTo :Bus_28098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_28049-28102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28049 ;
            SmartGrid:attachsTo :Bus_28102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_28050-28052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28050 ;
            SmartGrid:attachsTo :Bus_28052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_28050-28101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28050 ;
            SmartGrid:attachsTo :Bus_28101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_28051-28053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28051 ;
            SmartGrid:attachsTo :Bus_28053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_28051-28054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28051 ;
            SmartGrid:attachsTo :Bus_28054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_28052-28103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28052 ;
            SmartGrid:attachsTo :Bus_28103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_28052-28104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28052 ;
            SmartGrid:attachsTo :Bus_28104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_28053-28105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28053 ;
            SmartGrid:attachsTo :Bus_28105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_28053-28108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28053 ;
            SmartGrid:attachsTo :Bus_28108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_28054-28107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28054 ;
            SmartGrid:attachsTo :Bus_28107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_28054-28110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28054 ;
            SmartGrid:attachsTo :Bus_28110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_28055-28106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28055 ;
            SmartGrid:attachsTo :Bus_28106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_28055-28109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28055 ;
            SmartGrid:attachsTo :Bus_28109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_29001-29002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29001 ;
            SmartGrid:attachsTo :Bus_29002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_29002-29003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29002 ;
            SmartGrid:attachsTo :Bus_29003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_29002-29004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29002 ;
            SmartGrid:attachsTo :Bus_29004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_29003-29056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29003 ;
            SmartGrid:attachsTo :Bus_29056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_29003-29058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29003 ;
            SmartGrid:attachsTo :Bus_29058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_29004-29005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29004 ;
            SmartGrid:attachsTo :Bus_29005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_29004-29006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29004 ;
            SmartGrid:attachsTo :Bus_29006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_29005-29057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29005 ;
            SmartGrid:attachsTo :Bus_29057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_29005-29061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29005 ;
            SmartGrid:attachsTo :Bus_29061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_29006-29007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29006 ;
            SmartGrid:attachsTo :Bus_29007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_29006-29008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29006 ;
            SmartGrid:attachsTo :Bus_29008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_29007-29059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29007 ;
            SmartGrid:attachsTo :Bus_29059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_29007-29060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29007 ;
            SmartGrid:attachsTo :Bus_29060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_29008-29009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29008 ;
            SmartGrid:attachsTo :Bus_29009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_29008-29012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29008 ;
            SmartGrid:attachsTo :Bus_29012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_29009-29010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29009 ;
            SmartGrid:attachsTo :Bus_29010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_29009-29017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29009 ;
            SmartGrid:attachsTo :Bus_29017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_29010-29011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29010 ;
            SmartGrid:attachsTo :Bus_29011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_29010-29069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29010 ;
            SmartGrid:attachsTo :Bus_29069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_29011-29018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29011 ;
            SmartGrid:attachsTo :Bus_29018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_29011-29021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29011 ;
            SmartGrid:attachsTo :Bus_29021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_29012-29013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29012 ;
            SmartGrid:attachsTo :Bus_29013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_29012-29062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29012 ;
            SmartGrid:attachsTo :Bus_29062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_29013-29014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29013 ;
            SmartGrid:attachsTo :Bus_29014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_29013-29015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29013 ;
            SmartGrid:attachsTo :Bus_29015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_29014-29063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29014 ;
            SmartGrid:attachsTo :Bus_29063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_29014-29067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29014 ;
            SmartGrid:attachsTo :Bus_29067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_29015-29016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29015 ;
            SmartGrid:attachsTo :Bus_29016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_29015-29064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29015 ;
            SmartGrid:attachsTo :Bus_29064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_29016-29065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29016 ;
            SmartGrid:attachsTo :Bus_29065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_29016-29066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29016 ;
            SmartGrid:attachsTo :Bus_29066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_29017-29019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29017 ;
            SmartGrid:attachsTo :Bus_29019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_29017-29076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29017 ;
            SmartGrid:attachsTo :Bus_29076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_29018-29068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29018 ;
            SmartGrid:attachsTo :Bus_29068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_29018-29070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29018 ;
            SmartGrid:attachsTo :Bus_29070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_29019-29020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29019 ;
            SmartGrid:attachsTo :Bus_29020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_29019-29074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29019 ;
            SmartGrid:attachsTo :Bus_29074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_29020-29022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29020 ;
            SmartGrid:attachsTo :Bus_29022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_29020-29026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29020 ;
            SmartGrid:attachsTo :Bus_29026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_29021-29071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29021 ;
            SmartGrid:attachsTo :Bus_29071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_29021-29072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29021 ;
            SmartGrid:attachsTo :Bus_29072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_29022-29023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29022 ;
            SmartGrid:attachsTo :Bus_29023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_29022-29025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29022 ;
            SmartGrid:attachsTo :Bus_29025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_29023-29024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29023 ;
            SmartGrid:attachsTo :Bus_29024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_29023-29073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29023 ;
            SmartGrid:attachsTo :Bus_29073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_29024-29028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29024 ;
            SmartGrid:attachsTo :Bus_29028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_29024-29078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29024 ;
            SmartGrid:attachsTo :Bus_29078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_29025-29075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29025 ;
            SmartGrid:attachsTo :Bus_29075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_29025-29077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29025 ;
            SmartGrid:attachsTo :Bus_29077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_29026-29027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29026 ;
            SmartGrid:attachsTo :Bus_29027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_29026-29079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29026 ;
            SmartGrid:attachsTo :Bus_29079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_29027-29031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29027 ;
            SmartGrid:attachsTo :Bus_29031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_29027-29033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29027 ;
            SmartGrid:attachsTo :Bus_29033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_29028-29029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29028 ;
            SmartGrid:attachsTo :Bus_29029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_29028-29089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29028 ;
            SmartGrid:attachsTo :Bus_29089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_29029-29030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29029 ;
            SmartGrid:attachsTo :Bus_29030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_29029-29032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29029 ;
            SmartGrid:attachsTo :Bus_29032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_29030-29080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29030 ;
            SmartGrid:attachsTo :Bus_29080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_29030-29085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29030 ;
            SmartGrid:attachsTo :Bus_29085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_29031-29036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29031 ;
            SmartGrid:attachsTo :Bus_29036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_29031-29081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29031 ;
            SmartGrid:attachsTo :Bus_29081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_29032-29034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29032 ;
            SmartGrid:attachsTo :Bus_29034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_29032-29035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29032 ;
            SmartGrid:attachsTo :Bus_29035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_29033-29082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29033 ;
            SmartGrid:attachsTo :Bus_29082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_29033-29083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29033 ;
            SmartGrid:attachsTo :Bus_29083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_29034-29084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29034 ;
            SmartGrid:attachsTo :Bus_29084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_29034-29086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29034 ;
            SmartGrid:attachsTo :Bus_29086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_29035-29037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29035 ;
            SmartGrid:attachsTo :Bus_29037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_29035-29040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29035 ;
            SmartGrid:attachsTo :Bus_29040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_29036-29038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29036 ;
            SmartGrid:attachsTo :Bus_29038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_29036-29099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29036 ;
            SmartGrid:attachsTo :Bus_29099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_29037-29088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29037 ;
            SmartGrid:attachsTo :Bus_29088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_29037-29090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29037 ;
            SmartGrid:attachsTo :Bus_29090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_29038-29039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29038 ;
            SmartGrid:attachsTo :Bus_29039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_29038-29087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29038 ;
            SmartGrid:attachsTo :Bus_29087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_29039-29041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29039 ;
            SmartGrid:attachsTo :Bus_29041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_29039-29093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29039 ;
            SmartGrid:attachsTo :Bus_29093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_29040-29091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29040 ;
            SmartGrid:attachsTo :Bus_29091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_29040-29092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29040 ;
            SmartGrid:attachsTo :Bus_29092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_29041-29042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29041 ;
            SmartGrid:attachsTo :Bus_29042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_29041-29050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29041 ;
            SmartGrid:attachsTo :Bus_29050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_29042-29043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29042 ;
            SmartGrid:attachsTo :Bus_29043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_29042-29044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29042 ;
            SmartGrid:attachsTo :Bus_29044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_29043-29094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29043 ;
            SmartGrid:attachsTo :Bus_29094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_29043-29097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29043 ;
            SmartGrid:attachsTo :Bus_29097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_29044-29045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29044 ;
            SmartGrid:attachsTo :Bus_29045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_29044-29095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29044 ;
            SmartGrid:attachsTo :Bus_29095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_29045-29046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29045 ;
            SmartGrid:attachsTo :Bus_29046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_29045-29055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29045 ;
            SmartGrid:attachsTo :Bus_29055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_29046-29047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29046 ;
            SmartGrid:attachsTo :Bus_29047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_29046-29048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29046 ;
            SmartGrid:attachsTo :Bus_29048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_29047-29096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29047 ;
            SmartGrid:attachsTo :Bus_29096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_29047-29100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29047 ;
            SmartGrid:attachsTo :Bus_29100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_29048-29049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29048 ;
            SmartGrid:attachsTo :Bus_29049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_29048-29051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29048 ;
            SmartGrid:attachsTo :Bus_29051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_29049-29098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29049 ;
            SmartGrid:attachsTo :Bus_29098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_29049-29102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29049 ;
            SmartGrid:attachsTo :Bus_29102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_29050-29052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29050 ;
            SmartGrid:attachsTo :Bus_29052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_29050-29101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29050 ;
            SmartGrid:attachsTo :Bus_29101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_29051-29053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29051 ;
            SmartGrid:attachsTo :Bus_29053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_29051-29054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29051 ;
            SmartGrid:attachsTo :Bus_29054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_29052-29103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29052 ;
            SmartGrid:attachsTo :Bus_29103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_29052-29104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29052 ;
            SmartGrid:attachsTo :Bus_29104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_29053-29105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29053 ;
            SmartGrid:attachsTo :Bus_29105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_29053-29108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29053 ;
            SmartGrid:attachsTo :Bus_29108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_29054-29107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29054 ;
            SmartGrid:attachsTo :Bus_29107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_29054-29110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29054 ;
            SmartGrid:attachsTo :Bus_29110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_29055-29106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29055 ;
            SmartGrid:attachsTo :Bus_29106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_29055-29109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29055 ;
            SmartGrid:attachsTo :Bus_29109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_30001-30002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30001 ;
            SmartGrid:attachsTo :Bus_30002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_30002-30003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30002 ;
            SmartGrid:attachsTo :Bus_30003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_30002-30004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30002 ;
            SmartGrid:attachsTo :Bus_30004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_30003-30056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30003 ;
            SmartGrid:attachsTo :Bus_30056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_30003-30058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30003 ;
            SmartGrid:attachsTo :Bus_30058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_30004-30005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30004 ;
            SmartGrid:attachsTo :Bus_30005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_30004-30006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30004 ;
            SmartGrid:attachsTo :Bus_30006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_30005-30057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30005 ;
            SmartGrid:attachsTo :Bus_30057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_30005-30061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30005 ;
            SmartGrid:attachsTo :Bus_30061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_30006-30007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30006 ;
            SmartGrid:attachsTo :Bus_30007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_30006-30008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30006 ;
            SmartGrid:attachsTo :Bus_30008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_30007-30059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30007 ;
            SmartGrid:attachsTo :Bus_30059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_30007-30060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30007 ;
            SmartGrid:attachsTo :Bus_30060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_30008-30009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30008 ;
            SmartGrid:attachsTo :Bus_30009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_30008-30012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30008 ;
            SmartGrid:attachsTo :Bus_30012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_30009-30010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30009 ;
            SmartGrid:attachsTo :Bus_30010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_30009-30017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30009 ;
            SmartGrid:attachsTo :Bus_30017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_30010-30011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30010 ;
            SmartGrid:attachsTo :Bus_30011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_30010-30069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30010 ;
            SmartGrid:attachsTo :Bus_30069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_30011-30018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30011 ;
            SmartGrid:attachsTo :Bus_30018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_30011-30021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30011 ;
            SmartGrid:attachsTo :Bus_30021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_30012-30013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30012 ;
            SmartGrid:attachsTo :Bus_30013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_30012-30062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30012 ;
            SmartGrid:attachsTo :Bus_30062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_30013-30014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30013 ;
            SmartGrid:attachsTo :Bus_30014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_30013-30015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30013 ;
            SmartGrid:attachsTo :Bus_30015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_30014-30063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30014 ;
            SmartGrid:attachsTo :Bus_30063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_30014-30067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30014 ;
            SmartGrid:attachsTo :Bus_30067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_30015-30016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30015 ;
            SmartGrid:attachsTo :Bus_30016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_30015-30064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30015 ;
            SmartGrid:attachsTo :Bus_30064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_30016-30065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30016 ;
            SmartGrid:attachsTo :Bus_30065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_30016-30066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30016 ;
            SmartGrid:attachsTo :Bus_30066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_30017-30019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30017 ;
            SmartGrid:attachsTo :Bus_30019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_30017-30076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30017 ;
            SmartGrid:attachsTo :Bus_30076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_30018-30068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30018 ;
            SmartGrid:attachsTo :Bus_30068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_30018-30070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30018 ;
            SmartGrid:attachsTo :Bus_30070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_30019-30020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30019 ;
            SmartGrid:attachsTo :Bus_30020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_30019-30074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30019 ;
            SmartGrid:attachsTo :Bus_30074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_30020-30022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30020 ;
            SmartGrid:attachsTo :Bus_30022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_30020-30026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30020 ;
            SmartGrid:attachsTo :Bus_30026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_30021-30071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30021 ;
            SmartGrid:attachsTo :Bus_30071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_30021-30072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30021 ;
            SmartGrid:attachsTo :Bus_30072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_30022-30023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30022 ;
            SmartGrid:attachsTo :Bus_30023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_30022-30025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30022 ;
            SmartGrid:attachsTo :Bus_30025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_30023-30024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30023 ;
            SmartGrid:attachsTo :Bus_30024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_30023-30073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30023 ;
            SmartGrid:attachsTo :Bus_30073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_30024-30028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30024 ;
            SmartGrid:attachsTo :Bus_30028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_30024-30078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30024 ;
            SmartGrid:attachsTo :Bus_30078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_30025-30075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30025 ;
            SmartGrid:attachsTo :Bus_30075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_30025-30077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30025 ;
            SmartGrid:attachsTo :Bus_30077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_30026-30027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30026 ;
            SmartGrid:attachsTo :Bus_30027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_30026-30079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30026 ;
            SmartGrid:attachsTo :Bus_30079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_30027-30031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30027 ;
            SmartGrid:attachsTo :Bus_30031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_30027-30033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30027 ;
            SmartGrid:attachsTo :Bus_30033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_30028-30029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30028 ;
            SmartGrid:attachsTo :Bus_30029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_30028-30089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30028 ;
            SmartGrid:attachsTo :Bus_30089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_30029-30030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30029 ;
            SmartGrid:attachsTo :Bus_30030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_30029-30032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30029 ;
            SmartGrid:attachsTo :Bus_30032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_30030-30080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30030 ;
            SmartGrid:attachsTo :Bus_30080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_30030-30085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30030 ;
            SmartGrid:attachsTo :Bus_30085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_30031-30036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30031 ;
            SmartGrid:attachsTo :Bus_30036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_30031-30081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30031 ;
            SmartGrid:attachsTo :Bus_30081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_30032-30034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30032 ;
            SmartGrid:attachsTo :Bus_30034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_30032-30035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30032 ;
            SmartGrid:attachsTo :Bus_30035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_30033-30082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30033 ;
            SmartGrid:attachsTo :Bus_30082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_30033-30083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30033 ;
            SmartGrid:attachsTo :Bus_30083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_30034-30084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30034 ;
            SmartGrid:attachsTo :Bus_30084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_30034-30086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30034 ;
            SmartGrid:attachsTo :Bus_30086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_30035-30037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30035 ;
            SmartGrid:attachsTo :Bus_30037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_30035-30040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30035 ;
            SmartGrid:attachsTo :Bus_30040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_30036-30038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30036 ;
            SmartGrid:attachsTo :Bus_30038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_30036-30099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30036 ;
            SmartGrid:attachsTo :Bus_30099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_30037-30088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30037 ;
            SmartGrid:attachsTo :Bus_30088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_30037-30090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30037 ;
            SmartGrid:attachsTo :Bus_30090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_30038-30039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30038 ;
            SmartGrid:attachsTo :Bus_30039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_30038-30087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30038 ;
            SmartGrid:attachsTo :Bus_30087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_30039-30041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30039 ;
            SmartGrid:attachsTo :Bus_30041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_30039-30093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30039 ;
            SmartGrid:attachsTo :Bus_30093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_30040-30091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30040 ;
            SmartGrid:attachsTo :Bus_30091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_30040-30092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30040 ;
            SmartGrid:attachsTo :Bus_30092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_30041-30042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30041 ;
            SmartGrid:attachsTo :Bus_30042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_30041-30050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30041 ;
            SmartGrid:attachsTo :Bus_30050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_30042-30043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30042 ;
            SmartGrid:attachsTo :Bus_30043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_30042-30044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30042 ;
            SmartGrid:attachsTo :Bus_30044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_30043-30094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30043 ;
            SmartGrid:attachsTo :Bus_30094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_30043-30097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30043 ;
            SmartGrid:attachsTo :Bus_30097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_30044-30045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30044 ;
            SmartGrid:attachsTo :Bus_30045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_30044-30095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30044 ;
            SmartGrid:attachsTo :Bus_30095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_30045-30046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30045 ;
            SmartGrid:attachsTo :Bus_30046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_30045-30055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30045 ;
            SmartGrid:attachsTo :Bus_30055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_30046-30047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30046 ;
            SmartGrid:attachsTo :Bus_30047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_30046-30048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30046 ;
            SmartGrid:attachsTo :Bus_30048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_30047-30096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30047 ;
            SmartGrid:attachsTo :Bus_30096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_30047-30100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30047 ;
            SmartGrid:attachsTo :Bus_30100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_30048-30049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30048 ;
            SmartGrid:attachsTo :Bus_30049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_30048-30051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30048 ;
            SmartGrid:attachsTo :Bus_30051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_30049-30098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30049 ;
            SmartGrid:attachsTo :Bus_30098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_30049-30102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30049 ;
            SmartGrid:attachsTo :Bus_30102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_30050-30052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30050 ;
            SmartGrid:attachsTo :Bus_30052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_30050-30101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30050 ;
            SmartGrid:attachsTo :Bus_30101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_30051-30053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30051 ;
            SmartGrid:attachsTo :Bus_30053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_30051-30054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30051 ;
            SmartGrid:attachsTo :Bus_30054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_30052-30103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30052 ;
            SmartGrid:attachsTo :Bus_30103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_30052-30104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30052 ;
            SmartGrid:attachsTo :Bus_30104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_30053-30105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30053 ;
            SmartGrid:attachsTo :Bus_30105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_30053-30108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30053 ;
            SmartGrid:attachsTo :Bus_30108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_30054-30107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30054 ;
            SmartGrid:attachsTo :Bus_30107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_30054-30110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30054 ;
            SmartGrid:attachsTo :Bus_30110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_30055-30106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30055 ;
            SmartGrid:attachsTo :Bus_30106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_30055-30109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30055 ;
            SmartGrid:attachsTo :Bus_30109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_31001-31002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31001 ;
            SmartGrid:attachsTo :Bus_31002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_31002-31003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31002 ;
            SmartGrid:attachsTo :Bus_31003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_31002-31004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31002 ;
            SmartGrid:attachsTo :Bus_31004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_31003-31056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31003 ;
            SmartGrid:attachsTo :Bus_31056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_31003-31058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31003 ;
            SmartGrid:attachsTo :Bus_31058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_31004-31005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31004 ;
            SmartGrid:attachsTo :Bus_31005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_31004-31006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31004 ;
            SmartGrid:attachsTo :Bus_31006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_31005-31057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31005 ;
            SmartGrid:attachsTo :Bus_31057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_31005-31061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31005 ;
            SmartGrid:attachsTo :Bus_31061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_31006-31007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31006 ;
            SmartGrid:attachsTo :Bus_31007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_31006-31008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31006 ;
            SmartGrid:attachsTo :Bus_31008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_31007-31059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31007 ;
            SmartGrid:attachsTo :Bus_31059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_31007-31060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31007 ;
            SmartGrid:attachsTo :Bus_31060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_31008-31009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31008 ;
            SmartGrid:attachsTo :Bus_31009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_31008-31012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31008 ;
            SmartGrid:attachsTo :Bus_31012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_31009-31010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31009 ;
            SmartGrid:attachsTo :Bus_31010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_31009-31017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31009 ;
            SmartGrid:attachsTo :Bus_31017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_31010-31011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31010 ;
            SmartGrid:attachsTo :Bus_31011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_31010-31069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31010 ;
            SmartGrid:attachsTo :Bus_31069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_31011-31018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31011 ;
            SmartGrid:attachsTo :Bus_31018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_31011-31021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31011 ;
            SmartGrid:attachsTo :Bus_31021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_31012-31013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31012 ;
            SmartGrid:attachsTo :Bus_31013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_31012-31062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31012 ;
            SmartGrid:attachsTo :Bus_31062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_31013-31014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31013 ;
            SmartGrid:attachsTo :Bus_31014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_31013-31015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31013 ;
            SmartGrid:attachsTo :Bus_31015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_31014-31063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31014 ;
            SmartGrid:attachsTo :Bus_31063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_31014-31067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31014 ;
            SmartGrid:attachsTo :Bus_31067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_31015-31016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31015 ;
            SmartGrid:attachsTo :Bus_31016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_31015-31064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31015 ;
            SmartGrid:attachsTo :Bus_31064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_31016-31065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31016 ;
            SmartGrid:attachsTo :Bus_31065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_31016-31066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31016 ;
            SmartGrid:attachsTo :Bus_31066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_31017-31019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31017 ;
            SmartGrid:attachsTo :Bus_31019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_31017-31076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31017 ;
            SmartGrid:attachsTo :Bus_31076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_31018-31068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31018 ;
            SmartGrid:attachsTo :Bus_31068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_31018-31070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31018 ;
            SmartGrid:attachsTo :Bus_31070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_31019-31020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31019 ;
            SmartGrid:attachsTo :Bus_31020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_31019-31074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31019 ;
            SmartGrid:attachsTo :Bus_31074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_31020-31022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31020 ;
            SmartGrid:attachsTo :Bus_31022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_31020-31026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31020 ;
            SmartGrid:attachsTo :Bus_31026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_31021-31071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31021 ;
            SmartGrid:attachsTo :Bus_31071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_31021-31072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31021 ;
            SmartGrid:attachsTo :Bus_31072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_31022-31023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31022 ;
            SmartGrid:attachsTo :Bus_31023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_31022-31025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31022 ;
            SmartGrid:attachsTo :Bus_31025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_31023-31024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31023 ;
            SmartGrid:attachsTo :Bus_31024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_31023-31073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31023 ;
            SmartGrid:attachsTo :Bus_31073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_31024-31028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31024 ;
            SmartGrid:attachsTo :Bus_31028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_31024-31078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31024 ;
            SmartGrid:attachsTo :Bus_31078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_31025-31075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31025 ;
            SmartGrid:attachsTo :Bus_31075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_31025-31077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31025 ;
            SmartGrid:attachsTo :Bus_31077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_31026-31027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31026 ;
            SmartGrid:attachsTo :Bus_31027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_31026-31079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31026 ;
            SmartGrid:attachsTo :Bus_31079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_31027-31031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31027 ;
            SmartGrid:attachsTo :Bus_31031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_31027-31033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31027 ;
            SmartGrid:attachsTo :Bus_31033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_31028-31029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31028 ;
            SmartGrid:attachsTo :Bus_31029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_31028-31089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31028 ;
            SmartGrid:attachsTo :Bus_31089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_31029-31030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31029 ;
            SmartGrid:attachsTo :Bus_31030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_31029-31032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31029 ;
            SmartGrid:attachsTo :Bus_31032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_31030-31080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31030 ;
            SmartGrid:attachsTo :Bus_31080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_31030-31085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31030 ;
            SmartGrid:attachsTo :Bus_31085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_31031-31036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31031 ;
            SmartGrid:attachsTo :Bus_31036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_31031-31081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31031 ;
            SmartGrid:attachsTo :Bus_31081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_31032-31034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31032 ;
            SmartGrid:attachsTo :Bus_31034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_31032-31035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31032 ;
            SmartGrid:attachsTo :Bus_31035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_31033-31082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31033 ;
            SmartGrid:attachsTo :Bus_31082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_31033-31083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31033 ;
            SmartGrid:attachsTo :Bus_31083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_31034-31084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31034 ;
            SmartGrid:attachsTo :Bus_31084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_31034-31086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31034 ;
            SmartGrid:attachsTo :Bus_31086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_31035-31037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31035 ;
            SmartGrid:attachsTo :Bus_31037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_31035-31040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31035 ;
            SmartGrid:attachsTo :Bus_31040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_31036-31038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31036 ;
            SmartGrid:attachsTo :Bus_31038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_31036-31099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31036 ;
            SmartGrid:attachsTo :Bus_31099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_31037-31088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31037 ;
            SmartGrid:attachsTo :Bus_31088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_31037-31090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31037 ;
            SmartGrid:attachsTo :Bus_31090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_31038-31039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31038 ;
            SmartGrid:attachsTo :Bus_31039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_31038-31087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31038 ;
            SmartGrid:attachsTo :Bus_31087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_31039-31041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31039 ;
            SmartGrid:attachsTo :Bus_31041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_31039-31093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31039 ;
            SmartGrid:attachsTo :Bus_31093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_31040-31091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31040 ;
            SmartGrid:attachsTo :Bus_31091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_31040-31092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31040 ;
            SmartGrid:attachsTo :Bus_31092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_31041-31042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31041 ;
            SmartGrid:attachsTo :Bus_31042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_31041-31050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31041 ;
            SmartGrid:attachsTo :Bus_31050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_31042-31043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31042 ;
            SmartGrid:attachsTo :Bus_31043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_31042-31044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31042 ;
            SmartGrid:attachsTo :Bus_31044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_31043-31094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31043 ;
            SmartGrid:attachsTo :Bus_31094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_31043-31097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31043 ;
            SmartGrid:attachsTo :Bus_31097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_31044-31045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31044 ;
            SmartGrid:attachsTo :Bus_31045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_31044-31095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31044 ;
            SmartGrid:attachsTo :Bus_31095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_31045-31046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31045 ;
            SmartGrid:attachsTo :Bus_31046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_31045-31055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31045 ;
            SmartGrid:attachsTo :Bus_31055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_31046-31047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31046 ;
            SmartGrid:attachsTo :Bus_31047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_31046-31048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31046 ;
            SmartGrid:attachsTo :Bus_31048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_31047-31096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31047 ;
            SmartGrid:attachsTo :Bus_31096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_31047-31100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31047 ;
            SmartGrid:attachsTo :Bus_31100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_31048-31049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31048 ;
            SmartGrid:attachsTo :Bus_31049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_31048-31051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31048 ;
            SmartGrid:attachsTo :Bus_31051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_31049-31098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31049 ;
            SmartGrid:attachsTo :Bus_31098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_31049-31102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31049 ;
            SmartGrid:attachsTo :Bus_31102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_31050-31052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31050 ;
            SmartGrid:attachsTo :Bus_31052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_31050-31101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31050 ;
            SmartGrid:attachsTo :Bus_31101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_31051-31053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31051 ;
            SmartGrid:attachsTo :Bus_31053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_31051-31054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31051 ;
            SmartGrid:attachsTo :Bus_31054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_31052-31103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31052 ;
            SmartGrid:attachsTo :Bus_31103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_31052-31104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31052 ;
            SmartGrid:attachsTo :Bus_31104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_31053-31105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31053 ;
            SmartGrid:attachsTo :Bus_31105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_31053-31108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31053 ;
            SmartGrid:attachsTo :Bus_31108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_31054-31107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31054 ;
            SmartGrid:attachsTo :Bus_31107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_31054-31110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31054 ;
            SmartGrid:attachsTo :Bus_31110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_31055-31106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31055 ;
            SmartGrid:attachsTo :Bus_31106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_31055-31109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31055 ;
            SmartGrid:attachsTo :Bus_31109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_32001-32002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32001 ;
            SmartGrid:attachsTo :Bus_32002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_32002-32003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32002 ;
            SmartGrid:attachsTo :Bus_32003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_32002-32004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32002 ;
            SmartGrid:attachsTo :Bus_32004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_32003-32056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32003 ;
            SmartGrid:attachsTo :Bus_32056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_32003-32058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32003 ;
            SmartGrid:attachsTo :Bus_32058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_32004-32005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32004 ;
            SmartGrid:attachsTo :Bus_32005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_32004-32006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32004 ;
            SmartGrid:attachsTo :Bus_32006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_32005-32057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32005 ;
            SmartGrid:attachsTo :Bus_32057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_32005-32061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32005 ;
            SmartGrid:attachsTo :Bus_32061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_32006-32007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32006 ;
            SmartGrid:attachsTo :Bus_32007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_32006-32008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32006 ;
            SmartGrid:attachsTo :Bus_32008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_32007-32059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32007 ;
            SmartGrid:attachsTo :Bus_32059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_32007-32060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32007 ;
            SmartGrid:attachsTo :Bus_32060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_32008-32009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32008 ;
            SmartGrid:attachsTo :Bus_32009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_32008-32012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32008 ;
            SmartGrid:attachsTo :Bus_32012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_32009-32010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32009 ;
            SmartGrid:attachsTo :Bus_32010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_32009-32017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32009 ;
            SmartGrid:attachsTo :Bus_32017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_32010-32011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32010 ;
            SmartGrid:attachsTo :Bus_32011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_32010-32069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32010 ;
            SmartGrid:attachsTo :Bus_32069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_32011-32018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32011 ;
            SmartGrid:attachsTo :Bus_32018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_32011-32021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32011 ;
            SmartGrid:attachsTo :Bus_32021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_32012-32013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32012 ;
            SmartGrid:attachsTo :Bus_32013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_32012-32062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32012 ;
            SmartGrid:attachsTo :Bus_32062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_32013-32014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32013 ;
            SmartGrid:attachsTo :Bus_32014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_32013-32015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32013 ;
            SmartGrid:attachsTo :Bus_32015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_32014-32063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32014 ;
            SmartGrid:attachsTo :Bus_32063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_32014-32067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32014 ;
            SmartGrid:attachsTo :Bus_32067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_32015-32016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32015 ;
            SmartGrid:attachsTo :Bus_32016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_32015-32064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32015 ;
            SmartGrid:attachsTo :Bus_32064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_32016-32065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32016 ;
            SmartGrid:attachsTo :Bus_32065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_32016-32066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32016 ;
            SmartGrid:attachsTo :Bus_32066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_32017-32019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32017 ;
            SmartGrid:attachsTo :Bus_32019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_32017-32076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32017 ;
            SmartGrid:attachsTo :Bus_32076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_32018-32068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32018 ;
            SmartGrid:attachsTo :Bus_32068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_32018-32070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32018 ;
            SmartGrid:attachsTo :Bus_32070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_32019-32020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32019 ;
            SmartGrid:attachsTo :Bus_32020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_32019-32074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32019 ;
            SmartGrid:attachsTo :Bus_32074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_32020-32022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32020 ;
            SmartGrid:attachsTo :Bus_32022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_32020-32026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32020 ;
            SmartGrid:attachsTo :Bus_32026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_32021-32071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32021 ;
            SmartGrid:attachsTo :Bus_32071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_32021-32072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32021 ;
            SmartGrid:attachsTo :Bus_32072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_32022-32023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32022 ;
            SmartGrid:attachsTo :Bus_32023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_32022-32025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32022 ;
            SmartGrid:attachsTo :Bus_32025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_32023-32024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32023 ;
            SmartGrid:attachsTo :Bus_32024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_32023-32073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32023 ;
            SmartGrid:attachsTo :Bus_32073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_32024-32028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32024 ;
            SmartGrid:attachsTo :Bus_32028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_32024-32078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32024 ;
            SmartGrid:attachsTo :Bus_32078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_32025-32075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32025 ;
            SmartGrid:attachsTo :Bus_32075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_32025-32077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32025 ;
            SmartGrid:attachsTo :Bus_32077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_32026-32027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32026 ;
            SmartGrid:attachsTo :Bus_32027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_32026-32079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32026 ;
            SmartGrid:attachsTo :Bus_32079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_32027-32031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32027 ;
            SmartGrid:attachsTo :Bus_32031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_32027-32033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32027 ;
            SmartGrid:attachsTo :Bus_32033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_32028-32029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32028 ;
            SmartGrid:attachsTo :Bus_32029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_32028-32089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32028 ;
            SmartGrid:attachsTo :Bus_32089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_32029-32030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32029 ;
            SmartGrid:attachsTo :Bus_32030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_32029-32032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32029 ;
            SmartGrid:attachsTo :Bus_32032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_32030-32080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32030 ;
            SmartGrid:attachsTo :Bus_32080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_32030-32085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32030 ;
            SmartGrid:attachsTo :Bus_32085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_32031-32036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32031 ;
            SmartGrid:attachsTo :Bus_32036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_32031-32081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32031 ;
            SmartGrid:attachsTo :Bus_32081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_32032-32034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32032 ;
            SmartGrid:attachsTo :Bus_32034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_32032-32035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32032 ;
            SmartGrid:attachsTo :Bus_32035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_32033-32082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32033 ;
            SmartGrid:attachsTo :Bus_32082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_32033-32083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32033 ;
            SmartGrid:attachsTo :Bus_32083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_32034-32084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32034 ;
            SmartGrid:attachsTo :Bus_32084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_32034-32086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32034 ;
            SmartGrid:attachsTo :Bus_32086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_32035-32037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32035 ;
            SmartGrid:attachsTo :Bus_32037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_32035-32040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32035 ;
            SmartGrid:attachsTo :Bus_32040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_32036-32038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32036 ;
            SmartGrid:attachsTo :Bus_32038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_32036-32099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32036 ;
            SmartGrid:attachsTo :Bus_32099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_32037-32088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32037 ;
            SmartGrid:attachsTo :Bus_32088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_32037-32090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32037 ;
            SmartGrid:attachsTo :Bus_32090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_32038-32039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32038 ;
            SmartGrid:attachsTo :Bus_32039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_32038-32087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32038 ;
            SmartGrid:attachsTo :Bus_32087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_32039-32041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32039 ;
            SmartGrid:attachsTo :Bus_32041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_32039-32093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32039 ;
            SmartGrid:attachsTo :Bus_32093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_32040-32091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32040 ;
            SmartGrid:attachsTo :Bus_32091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_32040-32092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32040 ;
            SmartGrid:attachsTo :Bus_32092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_32041-32042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32041 ;
            SmartGrid:attachsTo :Bus_32042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_32041-32050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32041 ;
            SmartGrid:attachsTo :Bus_32050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_32042-32043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32042 ;
            SmartGrid:attachsTo :Bus_32043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_32042-32044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32042 ;
            SmartGrid:attachsTo :Bus_32044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_32043-32094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32043 ;
            SmartGrid:attachsTo :Bus_32094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_32043-32097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32043 ;
            SmartGrid:attachsTo :Bus_32097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_32044-32045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32044 ;
            SmartGrid:attachsTo :Bus_32045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_32044-32095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32044 ;
            SmartGrid:attachsTo :Bus_32095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_32045-32046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32045 ;
            SmartGrid:attachsTo :Bus_32046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_32045-32055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32045 ;
            SmartGrid:attachsTo :Bus_32055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_32046-32047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32046 ;
            SmartGrid:attachsTo :Bus_32047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_32046-32048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32046 ;
            SmartGrid:attachsTo :Bus_32048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_32047-32096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32047 ;
            SmartGrid:attachsTo :Bus_32096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_32047-32100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32047 ;
            SmartGrid:attachsTo :Bus_32100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_32048-32049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32048 ;
            SmartGrid:attachsTo :Bus_32049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_32048-32051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32048 ;
            SmartGrid:attachsTo :Bus_32051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_32049-32098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32049 ;
            SmartGrid:attachsTo :Bus_32098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_32049-32102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32049 ;
            SmartGrid:attachsTo :Bus_32102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_32050-32052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32050 ;
            SmartGrid:attachsTo :Bus_32052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_32050-32101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32050 ;
            SmartGrid:attachsTo :Bus_32101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_32051-32053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32051 ;
            SmartGrid:attachsTo :Bus_32053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_32051-32054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32051 ;
            SmartGrid:attachsTo :Bus_32054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_32052-32103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32052 ;
            SmartGrid:attachsTo :Bus_32103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_32052-32104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32052 ;
            SmartGrid:attachsTo :Bus_32104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_32053-32105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32053 ;
            SmartGrid:attachsTo :Bus_32105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_32053-32108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32053 ;
            SmartGrid:attachsTo :Bus_32108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_32054-32107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32054 ;
            SmartGrid:attachsTo :Bus_32107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_32054-32110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32054 ;
            SmartGrid:attachsTo :Bus_32110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_32055-32106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32055 ;
            SmartGrid:attachsTo :Bus_32106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_32055-32109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32055 ;
            SmartGrid:attachsTo :Bus_32109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Line_33001-33002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33001 ;
            SmartGrid:attachsTo :Bus_33002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .


:Line_33002-33003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33002 ;
            SmartGrid:attachsTo :Bus_33003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .


:Line_33002-33004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33002 ;
            SmartGrid:attachsTo :Bus_33004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .


:Line_33003-33056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33003 ;
            SmartGrid:attachsTo :Bus_33056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_33003-33058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33003 ;
            SmartGrid:attachsTo :Bus_33058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .


:Line_33004-33005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33004 ;
            SmartGrid:attachsTo :Bus_33005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .


:Line_33004-33006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33004 ;
            SmartGrid:attachsTo :Bus_33006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .


:Line_33005-33057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33005 ;
            SmartGrid:attachsTo :Bus_33057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .


:Line_33005-33061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33005 ;
            SmartGrid:attachsTo :Bus_33061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .


:Line_33006-33007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33006 ;
            SmartGrid:attachsTo :Bus_33007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .


:Line_33006-33008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33006 ;
            SmartGrid:attachsTo :Bus_33008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .


:Line_33007-33059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33007 ;
            SmartGrid:attachsTo :Bus_33059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_33007-33060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33007 ;
            SmartGrid:attachsTo :Bus_33060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .


:Line_33008-33009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33008 ;
            SmartGrid:attachsTo :Bus_33009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .


:Line_33008-33012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33008 ;
            SmartGrid:attachsTo :Bus_33012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .


:Line_33009-33010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33009 ;
            SmartGrid:attachsTo :Bus_33010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .


:Line_33009-33017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33009 ;
            SmartGrid:attachsTo :Bus_33017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .


:Line_33010-33011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33010 ;
            SmartGrid:attachsTo :Bus_33011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .


:Line_33010-33069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33010 ;
            SmartGrid:attachsTo :Bus_33069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .


:Line_33011-33018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33011 ;
            SmartGrid:attachsTo :Bus_33018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .


:Line_33011-33021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33011 ;
            SmartGrid:attachsTo :Bus_33021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .


:Line_33012-33013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33012 ;
            SmartGrid:attachsTo :Bus_33013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .


:Line_33012-33062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33012 ;
            SmartGrid:attachsTo :Bus_33062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .


:Line_33013-33014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33013 ;
            SmartGrid:attachsTo :Bus_33014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .


:Line_33013-33015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33013 ;
            SmartGrid:attachsTo :Bus_33015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .


:Line_33014-33063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33014 ;
            SmartGrid:attachsTo :Bus_33063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .


:Line_33014-33067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33014 ;
            SmartGrid:attachsTo :Bus_33067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .


:Line_33015-33016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33015 ;
            SmartGrid:attachsTo :Bus_33016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .


:Line_33015-33064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33015 ;
            SmartGrid:attachsTo :Bus_33064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .


:Line_33016-33065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33016 ;
            SmartGrid:attachsTo :Bus_33065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_33016-33066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33016 ;
            SmartGrid:attachsTo :Bus_33066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .


:Line_33017-33019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33017 ;
            SmartGrid:attachsTo :Bus_33019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .


:Line_33017-33076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33017 ;
            SmartGrid:attachsTo :Bus_33076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .


:Line_33018-33068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33018 ;
            SmartGrid:attachsTo :Bus_33068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .


:Line_33018-33070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33018 ;
            SmartGrid:attachsTo :Bus_33070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .


:Line_33019-33020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33019 ;
            SmartGrid:attachsTo :Bus_33020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .


:Line_33019-33074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33019 ;
            SmartGrid:attachsTo :Bus_33074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .


:Line_33020-33022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33020 ;
            SmartGrid:attachsTo :Bus_33022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .


:Line_33020-33026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33020 ;
            SmartGrid:attachsTo :Bus_33026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .


:Line_33021-33071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33021 ;
            SmartGrid:attachsTo :Bus_33071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .


:Line_33021-33072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33021 ;
            SmartGrid:attachsTo :Bus_33072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .


:Line_33022-33023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33022 ;
            SmartGrid:attachsTo :Bus_33023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .


:Line_33022-33025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33022 ;
            SmartGrid:attachsTo :Bus_33025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .


:Line_33023-33024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33023 ;
            SmartGrid:attachsTo :Bus_33024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .


:Line_33023-33073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33023 ;
            SmartGrid:attachsTo :Bus_33073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_33024-33028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33024 ;
            SmartGrid:attachsTo :Bus_33028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .


:Line_33024-33078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33024 ;
            SmartGrid:attachsTo :Bus_33078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .


:Line_33025-33075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33025 ;
            SmartGrid:attachsTo :Bus_33075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .


:Line_33025-33077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33025 ;
            SmartGrid:attachsTo :Bus_33077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .


:Line_33026-33027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33026 ;
            SmartGrid:attachsTo :Bus_33027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .


:Line_33026-33079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33026 ;
            SmartGrid:attachsTo :Bus_33079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .


:Line_33027-33031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33027 ;
            SmartGrid:attachsTo :Bus_33031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .


:Line_33027-33033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33027 ;
            SmartGrid:attachsTo :Bus_33033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .


:Line_33028-33029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33028 ;
            SmartGrid:attachsTo :Bus_33029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .


:Line_33028-33089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33028 ;
            SmartGrid:attachsTo :Bus_33089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .


:Line_33029-33030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33029 ;
            SmartGrid:attachsTo :Bus_33030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .


:Line_33029-33032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33029 ;
            SmartGrid:attachsTo :Bus_33032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .


:Line_33030-33080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33030 ;
            SmartGrid:attachsTo :Bus_33080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .


:Line_33030-33085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33030 ;
            SmartGrid:attachsTo :Bus_33085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .


:Line_33031-33036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33031 ;
            SmartGrid:attachsTo :Bus_33036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .


:Line_33031-33081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33031 ;
            SmartGrid:attachsTo :Bus_33081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .


:Line_33032-33034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33032 ;
            SmartGrid:attachsTo :Bus_33034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .


:Line_33032-33035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33032 ;
            SmartGrid:attachsTo :Bus_33035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .


:Line_33033-33082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33033 ;
            SmartGrid:attachsTo :Bus_33082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .


:Line_33033-33083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33033 ;
            SmartGrid:attachsTo :Bus_33083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .


:Line_33034-33084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33034 ;
            SmartGrid:attachsTo :Bus_33084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .


:Line_33034-33086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33034 ;
            SmartGrid:attachsTo :Bus_33086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .


:Line_33035-33037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33035 ;
            SmartGrid:attachsTo :Bus_33037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .


:Line_33035-33040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33035 ;
            SmartGrid:attachsTo :Bus_33040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .


:Line_33036-33038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33036 ;
            SmartGrid:attachsTo :Bus_33038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .


:Line_33036-33099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33036 ;
            SmartGrid:attachsTo :Bus_33099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .


:Line_33037-33088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33037 ;
            SmartGrid:attachsTo :Bus_33088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .


:Line_33037-33090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33037 ;
            SmartGrid:attachsTo :Bus_33090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .


:Line_33038-33039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33038 ;
            SmartGrid:attachsTo :Bus_33039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .


:Line_33038-33087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33038 ;
            SmartGrid:attachsTo :Bus_33087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .


:Line_33039-33041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33039 ;
            SmartGrid:attachsTo :Bus_33041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .


:Line_33039-33093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33039 ;
            SmartGrid:attachsTo :Bus_33093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .


:Line_33040-33091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33040 ;
            SmartGrid:attachsTo :Bus_33091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .


:Line_33040-33092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33040 ;
            SmartGrid:attachsTo :Bus_33092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .


:Line_33041-33042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33041 ;
            SmartGrid:attachsTo :Bus_33042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .


:Line_33041-33050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33041 ;
            SmartGrid:attachsTo :Bus_33050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .


:Line_33042-33043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33042 ;
            SmartGrid:attachsTo :Bus_33043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .


:Line_33042-33044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33042 ;
            SmartGrid:attachsTo :Bus_33044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .


:Line_33043-33094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33043 ;
            SmartGrid:attachsTo :Bus_33094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .


:Line_33043-33097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33043 ;
            SmartGrid:attachsTo :Bus_33097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .


:Line_33044-33045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33044 ;
            SmartGrid:attachsTo :Bus_33045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .


:Line_33044-33095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33044 ;
            SmartGrid:attachsTo :Bus_33095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .


:Line_33045-33046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33045 ;
            SmartGrid:attachsTo :Bus_33046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .


:Line_33045-33055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33045 ;
            SmartGrid:attachsTo :Bus_33055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .


:Line_33046-33047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33046 ;
            SmartGrid:attachsTo :Bus_33047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .


:Line_33046-33048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33046 ;
            SmartGrid:attachsTo :Bus_33048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .


:Line_33047-33096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33047 ;
            SmartGrid:attachsTo :Bus_33096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .


:Line_33047-33100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33047 ;
            SmartGrid:attachsTo :Bus_33100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .


:Line_33048-33049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33048 ;
            SmartGrid:attachsTo :Bus_33049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .


:Line_33048-33051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33048 ;
            SmartGrid:attachsTo :Bus_33051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .


:Line_33049-33098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33049 ;
            SmartGrid:attachsTo :Bus_33098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .


:Line_33049-33102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33049 ;
            SmartGrid:attachsTo :Bus_33102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .


:Line_33050-33052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33050 ;
            SmartGrid:attachsTo :Bus_33052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .


:Line_33050-33101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33050 ;
            SmartGrid:attachsTo :Bus_33101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .


:Line_33051-33053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33051 ;
            SmartGrid:attachsTo :Bus_33053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .


:Line_33051-33054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33051 ;
            SmartGrid:attachsTo :Bus_33054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .


:Line_33052-33103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33052 ;
            SmartGrid:attachsTo :Bus_33103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .


:Line_33052-33104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33052 ;
            SmartGrid:attachsTo :Bus_33104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .


:Line_33053-33105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33053 ;
            SmartGrid:attachsTo :Bus_33105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .


:Line_33053-33108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33053 ;
            SmartGrid:attachsTo :Bus_33108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .


:Line_33054-33107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33054 ;
            SmartGrid:attachsTo :Bus_33107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .


:Line_33054-33110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33054 ;
            SmartGrid:attachsTo :Bus_33110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .


:Line_33055-33106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33055 ;
            SmartGrid:attachsTo :Bus_33106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .


:Line_33055-33109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33055 ;
            SmartGrid:attachsTo :Bus_33109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .


:Transformer_TR2 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_2 ;
                    SmartGrid:attachsTo :Bus_2001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR3 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_3 ;
                    SmartGrid:attachsTo :Bus_3001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR4 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_4 ;
                    SmartGrid:attachsTo :Bus_4001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR5 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_5 ;
                    SmartGrid:attachsTo :Bus_5001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR6 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_6 ;
                    SmartGrid:attachsTo :Bus_6001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR7 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_7 ;
                    SmartGrid:attachsTo :Bus_7001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR8 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_8 ;
                    SmartGrid:attachsTo :Bus_8001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR9 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_9 ;
                    SmartGrid:attachsTo :Bus_9001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR10 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_10 ;
                    SmartGrid:attachsTo :Bus_10001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR11 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_11 ;
                    SmartGrid:attachsTo :Bus_11001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR12 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_12 ;
                    SmartGrid:attachsTo :Bus_12001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR13 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_13 ;
                    SmartGrid:attachsTo :Bus_13001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR14 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_14 ;
                    SmartGrid:attachsTo :Bus_14001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
