:Transformer_TR15 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_15 ;
                    SmartGrid:attachsTo :Bus_15001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR16 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_16 ;
                    SmartGrid:attachsTo :Bus_16001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR17 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_17 ;
                    SmartGrid:attachsTo :Bus_17001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR18 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_18 ;
                    SmartGrid:attachsTo :Bus_18001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR19 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_19 ;
                    SmartGrid:attachsTo :Bus_19001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR20 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_20 ;
                    SmartGrid:attachsTo :Bus_20001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR21 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_21 ;
                    SmartGrid:attachsTo :Bus_21001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR22 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_22 ;
                    SmartGrid:attachsTo :Bus_22001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR23 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_23 ;
                    SmartGrid:attachsTo :Bus_23001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR24 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_24 ;
                    SmartGrid:attachsTo :Bus_24001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR25 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_25 ;
                    SmartGrid:attachsTo :Bus_25001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR26 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_26 ;
                    SmartGrid:attachsTo :Bus_26001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR27 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_27 ;
                    SmartGrid:attachsTo :Bus_27001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR28 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_28 ;
                    SmartGrid:attachsTo :Bus_28001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR29 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_29 ;
                    SmartGrid:attachsTo :Bus_29001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR30 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_30 ;
                    SmartGrid:attachsTo :Bus_30001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR31 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_31 ;
                    SmartGrid:attachsTo :Bus_31001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR32 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_32 ;
                    SmartGrid:attachsTo :Bus_32001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Transformer_TR33 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_33 ;
                    SmartGrid:attachsTo :Bus_33001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .


:Load_2056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_2110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_3110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_4110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_5110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_6110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_7110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_8110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_9110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_9110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_10110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_10110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_11110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_11110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_12110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_12110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_13110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_13110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_14110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_14110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_15110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_15110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_16110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_16110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_17110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_17110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_18064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .


:Load_18065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
