
@prefix : <http://www.semanticweb.org/phoenix/ontologies/2022/0/IEEE33#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix xml: <http://www.w3.org/XML/1998/namespace> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix SmartGrid: <http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#> .
@base <http://www.semanticweb.org/phoenix/ontologies/2022/0/IEEE33> .

<http://www.semanticweb.org/phoenix/ontologies/2022/0/IEEE33> rdf:type owl:Ontology ;
                                                               owl:imports <http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid> ;
                                                               rdfs:comment "This will model the IEEE33" .

#################################################################
#    Annotation properties
#################################################################

###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#Kva
SmartGrid:Kva rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#MVAsc1
SmartGrid:MVAsc1 rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#MVAsc3
SmartGrid:MVAsc3 rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#R
SmartGrid:R rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#X
SmartGrid:X rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#XHL
SmartGrid:XHL rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#XHT
SmartGrid:XHT rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#XLT
SmartGrid:XLT rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#angle
SmartGrid:angle rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#attachsTo
SmartGrid:attachsTo rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#band
SmartGrid:band rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#bank
SmartGrid:bank rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#bus_terminal
SmartGrid:bus_terminal rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#c0
SmartGrid:c0 rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#c1
SmartGrid:c1 rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#cmat
SmartGrid:cmat rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#connection_primary
SmartGrid:connection_primary rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#connection_secondary
SmartGrid:connection_secondary rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#connectsTo
SmartGrid:connectsTo rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#controls
SmartGrid:controls rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#coord_x
SmartGrid:coord_x rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#coord_y
SmartGrid:coord_y rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#ctprim
SmartGrid:ctprim rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#delay
SmartGrid:delay rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#feeds
SmartGrid:feeds rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#freq
SmartGrid:freq rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#isFedBy
SmartGrid:isFedBy rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#kV_primary
SmartGrid:kV_primary rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#kV_secondary
SmartGrid:kV_secondary rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#kW
SmartGrid:kW rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#kvar
SmartGrid:kvar rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#length
SmartGrid:length rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#locatedAt
SmartGrid:locatedAt rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#max_tap
SmartGrid:max_tap rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#measures
SmartGrid:measures rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#min_tap
SmartGrid:min_tap rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#model
SmartGrid:model rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#monitor
SmartGrid:monitor rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#nodes_primary
SmartGrid:nodes_primary rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#nodes_secondary
SmartGrid:nodes_secondary rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#normal_state
SmartGrid:normal_state rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#num_phases
SmartGrid:num_phases rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#num_taps
SmartGrid:num_taps rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#percent_Load_Loss
SmartGrid:percent_Load_Loss rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#percent_R
SmartGrid:percent_R rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#phase
SmartGrid:phase rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#primaryAttachsTo
SmartGrid:primaryAttachsTo rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#ptratio
SmartGrid:ptratio rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#pu
SmartGrid:pu rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#r0
SmartGrid:r0 rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#r1
SmartGrid:r1 rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#rate
SmartGrid:rate rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#rmat
SmartGrid:rmat rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#tap_primary
SmartGrid:tap_primary rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#tap_secondary
SmartGrid:tap_secondary rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#unit
SmartGrid:unit rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#vreg
SmartGrid:vreg rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#x0
SmartGrid:x0 rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#x1
SmartGrid:x1 rdf:type owl:AnnotationProperty .


###  http://www.semanticweb.org/phoenix/ontologies/2022/0/SmartGrid#xmat
SmartGrid:xmat rdf:type owl:AnnotationProperty .


#################################################################
#    Individuals
#################################################################

:Bus_1 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_0 .

:Bus_2 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_160 .

:Bus_3 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_320 .

:Bus_4 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_480 .

:Bus_5 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_640 .

:Bus_6 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_800 .

:Bus_7 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_960 .

:Bus_8 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_1120 .

:Bus_9 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_1280 .

:Bus_10 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_1440 .

:Bus_11 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_1600 .

:Bus_12 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_1760 .

:Bus_13 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_1920 .

:Bus_14 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_2080 .

:Bus_15 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_2240 .

:Bus_16 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_2400 .

:Bus_17 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_2560 .

:Bus_18 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_160_2720 .

:Bus_19 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_0_320 .

:Bus_20 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_0_480 .

:Bus_21 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_0_640 .

:Bus_22 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_0_800 .

:Bus_23 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_480_480 .

:Bus_24 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_480_640 .

:Bus_25 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_480_800 .

:Bus_26 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_320_960 .

:Bus_27 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_320_1120 .

:Bus_28 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_320_1280 .

:Bus_29 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_320_1440 .

:Bus_30 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_320_1600 .

:Bus_31 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_320_1760 .

:Bus_32 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_320_1920 .

:Bus_33 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_320_2080 .

:Bus_2056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_168 .

:Bus_2057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_174 .

:Bus_2058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_164 .

:Bus_2059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_188 .

:Bus_2060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_188 .

:Bus_2061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_178 .

:Bus_2062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_185 .

:Bus_2063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_177 .

:Bus_2064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_168 .

:Bus_2065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_164 .

:Bus_2066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_164 .

:Bus_2067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_173 .

:Bus_2068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_212 .

:Bus_2069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_217 .

:Bus_2070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_204 .

:Bus_2071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_200 .

:Bus_2072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_195 .

:Bus_2073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_248 .

:Bus_2074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_232 .

:Bus_2075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_241 .

:Bus_2076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_229 .

:Bus_2077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_236 .

:Bus_2078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_250 .

:Bus_2079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_251 .

:Bus_2080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_226 .

:Bus_2081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_269 .

:Bus_2082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_264 .

:Bus_2083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_257 .

:Bus_2084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_216 .

:Bus_2085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_231 .

:Bus_2086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_221 .

:Bus_2087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_288 .

:Bus_2088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_205 .

:Bus_2089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_236 .

:Bus_2090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_201 .

:Bus_2091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_207 .

:Bus_2092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_211 .

:Bus_2093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_293 .

:Bus_2094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_290 .

:Bus_2095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_285 .

:Bus_2096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_270 .

:Bus_2097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_292 .

:Bus_2098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_259 .

:Bus_2099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_284 .

:Bus_2100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_263 .

:Bus_2101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_297 .

:Bus_2102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_253 .

:Bus_2103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_300 .

:Bus_2104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_297 .

:Bus_2105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_240 .

:Bus_2106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_274 .

:Bus_2107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_250 .

:Bus_2108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_236 .

:Bus_2109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_282 .

:Bus_2110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_243 .

:Bus_3056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_328 .

:Bus_3057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_334 .

:Bus_3058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_324 .

:Bus_3059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_348 .

:Bus_3060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_348 .

:Bus_3061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_338 .

:Bus_3062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_345 .

:Bus_3063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_337 .

:Bus_3064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_328 .

:Bus_3065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_324 .

:Bus_3066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_324 .

:Bus_3067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_333 .

:Bus_3068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_372 .

:Bus_3069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_377 .

:Bus_3070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_364 .

:Bus_3071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_360 .

:Bus_3072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_355 .

:Bus_3073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_408 .

:Bus_3074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_392 .

:Bus_3075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_401 .

:Bus_3076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_389 .

:Bus_3077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_396 .

:Bus_3078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_410 .

:Bus_3079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_411 .

:Bus_3080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_386 .

:Bus_3081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_429 .

:Bus_3082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_424 .

:Bus_3083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_417 .

:Bus_3084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_376 .

:Bus_3085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_391 .

:Bus_3086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_381 .

:Bus_3087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_448 .

:Bus_3088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_365 .

:Bus_3089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_396 .

:Bus_3090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_361 .

:Bus_3091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_367 .

:Bus_3092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_371 .

:Bus_3093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_453 .

:Bus_3094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_450 .

:Bus_3095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_445 .

:Bus_3096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_430 .

:Bus_3097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_452 .

:Bus_3098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_419 .

:Bus_3099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_444 .

:Bus_3100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_423 .

:Bus_3101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_457 .

:Bus_3102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_413 .

:Bus_3103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_460 .

:Bus_3104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_457 .

:Bus_3105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_400 .

:Bus_3106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_434 .

:Bus_3107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_410 .

:Bus_3108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_396 .

:Bus_3109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_442 .

:Bus_3110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_403 .

:Bus_4056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_488 .

:Bus_4057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_494 .

:Bus_4058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_484 .

:Bus_4059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_508 .

:Bus_4060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_508 .

:Bus_4061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_498 .

:Bus_4062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_505 .

:Bus_4063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_497 .

:Bus_4064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_488 .

:Bus_4065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_484 .

:Bus_4066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_484 .

:Bus_4067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_493 .

:Bus_4068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_532 .

:Bus_4069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_537 .

:Bus_4070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_524 .

:Bus_4071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_520 .

:Bus_4072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_515 .

:Bus_4073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_568 .

:Bus_4074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_552 .

:Bus_4075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_561 .

:Bus_4076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_549 .

:Bus_4077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_556 .

:Bus_4078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_570 .

:Bus_4079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_571 .

:Bus_4080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_546 .

:Bus_4081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_589 .

:Bus_4082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_584 .

:Bus_4083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_577 .

:Bus_4084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_536 .

:Bus_4085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_551 .

:Bus_4086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_541 .

:Bus_4087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_608 .

:Bus_4088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_525 .

:Bus_4089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_556 .

:Bus_4090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_521 .

:Bus_4091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_527 .

:Bus_4092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_531 .

:Bus_4093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_613 .

:Bus_4094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_610 .

:Bus_4095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_605 .

:Bus_4096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_590 .

:Bus_4097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_612 .

:Bus_4098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_579 .

:Bus_4099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_604 .

:Bus_4100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_583 .

:Bus_4101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_617 .

:Bus_4102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_573 .

:Bus_4103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_620 .

:Bus_4104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_617 .

:Bus_4105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_560 .

:Bus_4106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_594 .

:Bus_4107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_570 .

:Bus_4108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_556 .

:Bus_4109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_602 .

:Bus_4110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_563 .

:Bus_5056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_648 .

:Bus_5057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_654 .

:Bus_5058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_644 .

:Bus_5059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_668 .

:Bus_5060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_668 .

:Bus_5061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_658 .

:Bus_5062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_665 .

:Bus_5063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_657 .

:Bus_5064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_648 .

:Bus_5065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_644 .

:Bus_5066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_644 .

:Bus_5067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_653 .

:Bus_5068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_692 .

:Bus_5069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_697 .

:Bus_5070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_684 .

:Bus_5071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_680 .

:Bus_5072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_675 .

:Bus_5073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_728 .

:Bus_5074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_712 .

:Bus_5075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_721 .

:Bus_5076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_709 .

:Bus_5077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_716 .

:Bus_5078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_730 .

:Bus_5079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_731 .

:Bus_5080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_706 .

:Bus_5081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_749 .

:Bus_5082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_744 .

:Bus_5083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_737 .

:Bus_5084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_696 .

:Bus_5085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_711 .

:Bus_5086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_701 .

:Bus_5087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_768 .

:Bus_5088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_685 .

:Bus_5089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_716 .

:Bus_5090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_681 .

:Bus_5091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_687 .

:Bus_5092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_691 .

:Bus_5093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_773 .

:Bus_5094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_770 .

:Bus_5095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_765 .

:Bus_5096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_750 .

:Bus_5097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_772 .

:Bus_5098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_739 .

:Bus_5099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_764 .

:Bus_5100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_743 .

:Bus_5101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_777 .

:Bus_5102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_733 .

:Bus_5103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_780 .

:Bus_5104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_777 .

:Bus_5105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_720 .

:Bus_5106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_754 .

:Bus_5107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_730 .

:Bus_5108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_716 .

:Bus_5109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_762 .

:Bus_5110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_723 .

:Bus_6056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_808 .

:Bus_6057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_814 .

:Bus_6058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_804 .

:Bus_6059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_828 .

:Bus_6060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_828 .

:Bus_6061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_818 .

:Bus_6062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_825 .

:Bus_6063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_817 .

:Bus_6064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_808 .

:Bus_6065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_804 .

:Bus_6066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_804 .

:Bus_6067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_813 .

:Bus_6068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_852 .

:Bus_6069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_857 .

:Bus_6070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_844 .

:Bus_6071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_840 .

:Bus_6072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_835 .

:Bus_6073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_888 .

:Bus_6074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_872 .

:Bus_6075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_881 .

:Bus_6076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_869 .

:Bus_6077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_876 .

:Bus_6078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_890 .

:Bus_6079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_891 .

:Bus_6080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_866 .

:Bus_6081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_909 .

:Bus_6082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_904 .

:Bus_6083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_897 .

:Bus_6084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_856 .

:Bus_6085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_871 .

:Bus_6086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_861 .

:Bus_6087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_928 .

:Bus_6088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_845 .

:Bus_6089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_876 .

:Bus_6090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_841 .

:Bus_6091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_847 .

:Bus_6092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_851 .

:Bus_6093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_933 .

:Bus_6094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_930 .

:Bus_6095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_925 .

:Bus_6096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_910 .

:Bus_6097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_932 .

:Bus_6098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_899 .

:Bus_6099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_924 .

:Bus_6100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_903 .

:Bus_6101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_937 .

:Bus_6102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_893 .

:Bus_6103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_940 .

:Bus_6104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_937 .

:Bus_6105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_880 .

:Bus_6106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_914 .

:Bus_6107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_890 .

:Bus_6108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_876 .

:Bus_6109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_922 .

:Bus_6110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_883 .

:Bus_7056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_968 .

:Bus_7057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_974 .

:Bus_7058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_964 .

:Bus_7059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_988 .

:Bus_7060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_988 .

:Bus_7061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_978 .

:Bus_7062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_985 .

:Bus_7063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_977 .

:Bus_7064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_968 .

:Bus_7065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_964 .

:Bus_7066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_964 .

:Bus_7067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_973 .

:Bus_7068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1012 .

:Bus_7069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1017 .

:Bus_7070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_1004 .

:Bus_7071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_1000 .

:Bus_7072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_995 .

:Bus_7073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1048 .

:Bus_7074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_1032 .

:Bus_7075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_1041 .

:Bus_7076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_1029 .

:Bus_7077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_1036 .

:Bus_7078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_1050 .

:Bus_7079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_1051 .

:Bus_7080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_1026 .

:Bus_7081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_1069 .

:Bus_7082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_1064 .

:Bus_7083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_1057 .

:Bus_7084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_1016 .

:Bus_7085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_1031 .

:Bus_7086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_1021 .

:Bus_7087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_1088 .

:Bus_7088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_1005 .

:Bus_7089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_1036 .

:Bus_7090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_1001 .

:Bus_7091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_1007 .

:Bus_7092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_1011 .

:Bus_7093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_1093 .

:Bus_7094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_1090 .

:Bus_7095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_1085 .

:Bus_7096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_1070 .

:Bus_7097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_1092 .

:Bus_7098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_1059 .

:Bus_7099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_1084 .

:Bus_7100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_1063 .

:Bus_7101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_1097 .

:Bus_7102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_1053 .

:Bus_7103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1100 .

:Bus_7104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1097 .

:Bus_7105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_1040 .

:Bus_7106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_1074 .

:Bus_7107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_1050 .

:Bus_7108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_1036 .

:Bus_7109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_1082 .

:Bus_7110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_1043 .

:Bus_8056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_1128 .

:Bus_8057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_1134 .

:Bus_8058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_1124 .

:Bus_8059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_1148 .

:Bus_8060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_1148 .

:Bus_8061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_1138 .

:Bus_8062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_1145 .

:Bus_8063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_1137 .

:Bus_8064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_1128 .

:Bus_8065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1124 .

:Bus_8066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1124 .

:Bus_8067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_1133 .

:Bus_8068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1172 .

:Bus_8069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1177 .

:Bus_8070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_1164 .

:Bus_8071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_1160 .

:Bus_8072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_1155 .

:Bus_8073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1208 .

:Bus_8074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_1192 .

:Bus_8075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_1201 .

:Bus_8076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_1189 .

:Bus_8077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_1196 .

:Bus_8078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_1210 .

:Bus_8079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_1211 .

:Bus_8080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_1186 .

:Bus_8081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_1229 .

:Bus_8082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_1224 .

:Bus_8083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_1217 .

:Bus_8084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_1176 .

:Bus_8085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_1191 .

:Bus_8086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_1181 .

:Bus_8087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_1248 .

:Bus_8088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_1165 .

:Bus_8089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_1196 .

:Bus_8090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_1161 .

:Bus_8091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_1167 .

:Bus_8092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_1171 .

:Bus_8093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_1253 .

:Bus_8094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_1250 .

:Bus_8095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_1245 .

:Bus_8096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_1230 .

:Bus_8097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_1252 .

:Bus_8098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_1219 .

:Bus_8099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_1244 .

:Bus_8100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_1223 .

:Bus_8101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_1257 .

:Bus_8102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_1213 .

:Bus_8103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1260 .

:Bus_8104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1257 .

:Bus_8105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_1200 .

:Bus_8106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_1234 .

:Bus_8107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_1210 .

:Bus_8108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_1196 .

:Bus_8109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_1242 .

:Bus_8110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_1203 .

:Bus_9056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_1288 .

:Bus_9057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_1294 .

:Bus_9058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_1284 .

:Bus_9059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_1308 .

:Bus_9060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_1308 .

:Bus_9061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_1298 .

:Bus_9062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_1305 .

:Bus_9063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_1297 .

:Bus_9064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_1288 .

:Bus_9065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1284 .

:Bus_9066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1284 .

:Bus_9067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_1293 .

:Bus_9068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1332 .

:Bus_9069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1337 .

:Bus_9070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_1324 .

:Bus_9071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_1320 .

:Bus_9072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_1315 .

:Bus_9073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1368 .

:Bus_9074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_1352 .

:Bus_9075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_1361 .

:Bus_9076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_1349 .

:Bus_9077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_1356 .

:Bus_9078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_1370 .

:Bus_9079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_1371 .

:Bus_9080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_1346 .

:Bus_9081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_1389 .

:Bus_9082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_1384 .

:Bus_9083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_1377 .

:Bus_9084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_1336 .

:Bus_9085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_1351 .

:Bus_9086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_1341 .

:Bus_9087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_1408 .

:Bus_9088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_1325 .

:Bus_9089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_1356 .

:Bus_9090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_1321 .

:Bus_9091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_1327 .

:Bus_9092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_1331 .

:Bus_9093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_1413 .

:Bus_9094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_1410 .

:Bus_9095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_1405 .

:Bus_9096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_1390 .

:Bus_9097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_1412 .

:Bus_9098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_1379 .

:Bus_9099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_1404 .

:Bus_9100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_1383 .

:Bus_9101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_1417 .

:Bus_9102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_1373 .

:Bus_9103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1420 .

:Bus_9104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1417 .

:Bus_9105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_1360 .

:Bus_9106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_1394 .

:Bus_9107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_1370 .

:Bus_9108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_1356 .

:Bus_9109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_1402 .

:Bus_9110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_1363 .

:Bus_10056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_1448 .

:Bus_10057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_1454 .

:Bus_10058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_1444 .

:Bus_10059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_1468 .

:Bus_10060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_1468 .

:Bus_10061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_1458 .

:Bus_10062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_1465 .

:Bus_10063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_1457 .

:Bus_10064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_1448 .

:Bus_10065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1444 .

:Bus_10066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1444 .

:Bus_10067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_1453 .

:Bus_10068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1492 .

:Bus_10069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1497 .

:Bus_10070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_1484 .

:Bus_10071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_1480 .

:Bus_10072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_1475 .

:Bus_10073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1528 .

:Bus_10074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_1512 .

:Bus_10075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_1521 .

:Bus_10076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_1509 .

:Bus_10077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_1516 .

:Bus_10078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_1530 .

:Bus_10079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_1531 .

:Bus_10080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_1506 .

:Bus_10081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_1549 .

:Bus_10082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_1544 .

:Bus_10083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_1537 .

:Bus_10084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_1496 .

:Bus_10085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_1511 .

:Bus_10086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_1501 .

:Bus_10087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_1568 .

:Bus_10088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_1485 .

:Bus_10089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_1516 .

:Bus_10090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_1481 .

:Bus_10091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_1487 .

:Bus_10092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_1491 .

:Bus_10093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_1573 .

:Bus_10094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_1570 .

:Bus_10095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_1565 .

:Bus_10096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_1550 .

:Bus_10097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_1572 .

:Bus_10098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_1539 .

:Bus_10099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_1564 .

:Bus_10100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_1543 .

:Bus_10101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_1577 .

:Bus_10102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_1533 .

:Bus_10103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1580 .

:Bus_10104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1577 .

:Bus_10105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_1520 .

:Bus_10106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_1554 .

:Bus_10107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_1530 .

:Bus_10108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_1516 .

:Bus_10109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_1562 .

:Bus_10110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_1523 .

:Bus_11056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_1608 .

:Bus_11057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_1614 .

:Bus_11058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_1604 .

:Bus_11059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_1628 .

:Bus_11060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_1628 .

:Bus_11061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_1618 .

:Bus_11062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_1625 .

:Bus_11063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_1617 .

:Bus_11064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_1608 .

:Bus_11065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1604 .

:Bus_11066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1604 .

:Bus_11067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_1613 .

:Bus_11068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1652 .

:Bus_11069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1657 .

:Bus_11070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_1644 .

:Bus_11071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_1640 .

:Bus_11072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_1635 .

:Bus_11073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1688 .

:Bus_11074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_1672 .

:Bus_11075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_1681 .

:Bus_11076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_1669 .

:Bus_11077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_1676 .

:Bus_11078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_1690 .

:Bus_11079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_1691 .

:Bus_11080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_1666 .

:Bus_11081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_1709 .

:Bus_11082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_1704 .

:Bus_11083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_1697 .

:Bus_11084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_1656 .

:Bus_11085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_1671 .

:Bus_11086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_1661 .

:Bus_11087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_1728 .

:Bus_11088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_1645 .

:Bus_11089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_1676 .

:Bus_11090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_1641 .

:Bus_11091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_1647 .

:Bus_11092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_1651 .

:Bus_11093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_1733 .

:Bus_11094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_1730 .

:Bus_11095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_1725 .

:Bus_11096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_1710 .

:Bus_11097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_1732 .

:Bus_11098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_1699 .

:Bus_11099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_1724 .

:Bus_11100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_1703 .

:Bus_11101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_1737 .

:Bus_11102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_1693 .

:Bus_11103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1740 .

:Bus_11104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1737 .

:Bus_11105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_1680 .

:Bus_11106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_1714 .

:Bus_11107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_1690 .

:Bus_11108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_1676 .

:Bus_11109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_1722 .

:Bus_11110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_1683 .

:Bus_12056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_1768 .

:Bus_12057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_1774 .

:Bus_12058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_1764 .

:Bus_12059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_1788 .

:Bus_12060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_1788 .

:Bus_12061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_1778 .

:Bus_12062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_1785 .

:Bus_12063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_1777 .

:Bus_12064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_1768 .

:Bus_12065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1764 .

:Bus_12066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1764 .

:Bus_12067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_1773 .

:Bus_12068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1812 .

:Bus_12069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1817 .

:Bus_12070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_1804 .

:Bus_12071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_1800 .

:Bus_12072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_1795 .

:Bus_12073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1848 .

:Bus_12074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_1832 .

:Bus_12075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_1841 .

:Bus_12076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_1829 .

:Bus_12077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_1836 .

:Bus_12078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_1850 .

:Bus_12079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_1851 .

:Bus_12080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_1826 .

:Bus_12081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_1869 .

:Bus_12082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_1864 .

:Bus_12083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_1857 .

:Bus_12084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_1816 .

:Bus_12085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_1831 .

:Bus_12086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_1821 .

:Bus_12087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_1888 .

:Bus_12088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_1805 .

:Bus_12089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_1836 .

:Bus_12090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_1801 .

:Bus_12091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_1807 .

:Bus_12092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_1811 .

:Bus_12093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_1893 .

:Bus_12094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_1890 .

:Bus_12095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_1885 .

:Bus_12096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_1870 .

:Bus_12097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_1892 .

:Bus_12098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_1859 .

:Bus_12099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_1884 .

:Bus_12100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_1863 .

:Bus_12101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_1897 .

:Bus_12102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_1853 .

:Bus_12103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1900 .

:Bus_12104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1897 .

:Bus_12105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_1840 .

:Bus_12106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_1874 .

:Bus_12107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_1850 .

:Bus_12108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_1836 .

:Bus_12109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_1882 .

:Bus_12110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_1843 .

:Bus_13056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_1928 .

:Bus_13057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_1934 .

:Bus_13058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_1924 .

:Bus_13059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_1948 .

:Bus_13060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_1948 .

:Bus_13061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_1938 .

:Bus_13062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_1945 .

:Bus_13063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_1937 .

:Bus_13064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_1928 .

:Bus_13065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1924 .

:Bus_13066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1924 .

:Bus_13067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_1933 .

:Bus_13068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_1972 .

:Bus_13069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_1977 .

:Bus_13070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_1964 .

:Bus_13071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_1960 .

:Bus_13072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_1955 .

:Bus_13073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2008 .

:Bus_13074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_1992 .

:Bus_13075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_2001 .

:Bus_13076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_1989 .

:Bus_13077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_1996 .

:Bus_13078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_2010 .

:Bus_13079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_2011 .

:Bus_13080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_1986 .

:Bus_13081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_2029 .

:Bus_13082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_2024 .

:Bus_13083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_2017 .

:Bus_13084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_1976 .

:Bus_13085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_1991 .

:Bus_13086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_1981 .

:Bus_13087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_2048 .

:Bus_13088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_1965 .

:Bus_13089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_1996 .

:Bus_13090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_1961 .

:Bus_13091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_1967 .

:Bus_13092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_1971 .

:Bus_13093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_2053 .

:Bus_13094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_2050 .

:Bus_13095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_2045 .

:Bus_13096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_2030 .

:Bus_13097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_2052 .

:Bus_13098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_2019 .

:Bus_13099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_2044 .

:Bus_13100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_2023 .

:Bus_13101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_2057 .

:Bus_13102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_2013 .

:Bus_13103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2060 .

:Bus_13104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2057 .

:Bus_13105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_2000 .

:Bus_13106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_2034 .

:Bus_13107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_2010 .

:Bus_13108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_1996 .

:Bus_13109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_2042 .

:Bus_13110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_2003 .

:Bus_14056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_2088 .

:Bus_14057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_2094 .

:Bus_14058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_2084 .

:Bus_14059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_2108 .

:Bus_14060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_2108 .

:Bus_14061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_2098 .

:Bus_14062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_2105 .

:Bus_14063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_2097 .

:Bus_14064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_2088 .

:Bus_14065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2084 .

:Bus_14066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2084 .

:Bus_14067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_2093 .

:Bus_14068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2132 .

:Bus_14069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2137 .

:Bus_14070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_2124 .

:Bus_14071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_2120 .

:Bus_14072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_2115 .

:Bus_14073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2168 .

:Bus_14074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_2152 .

:Bus_14075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_2161 .

:Bus_14076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_2149 .

:Bus_14077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_2156 .

:Bus_14078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_2170 .

:Bus_14079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_2171 .

:Bus_14080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_2146 .

:Bus_14081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_2189 .

:Bus_14082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_2184 .

:Bus_14083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_2177 .

:Bus_14084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_2136 .

:Bus_14085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_2151 .

:Bus_14086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_2141 .

:Bus_14087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_2208 .

:Bus_14088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_2125 .

:Bus_14089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_2156 .

:Bus_14090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_2121 .

:Bus_14091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_2127 .

:Bus_14092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_2131 .

:Bus_14093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_2213 .

:Bus_14094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_2210 .

:Bus_14095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_2205 .

:Bus_14096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_2190 .

:Bus_14097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_2212 .

:Bus_14098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_2179 .

:Bus_14099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_2204 .

:Bus_14100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_2183 .

:Bus_14101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_2217 .

:Bus_14102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_2173 .

:Bus_14103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2220 .

:Bus_14104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2217 .

:Bus_14105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_2160 .

:Bus_14106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_2194 .

:Bus_14107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_2170 .

:Bus_14108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_2156 .

:Bus_14109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_2202 .

:Bus_14110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_2163 .

:Bus_15056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_2248 .

:Bus_15057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_2254 .

:Bus_15058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_2244 .

:Bus_15059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_2268 .

:Bus_15060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_2268 .

:Bus_15061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_2258 .

:Bus_15062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_2265 .

:Bus_15063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_2257 .

:Bus_15064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_2248 .

:Bus_15065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2244 .

:Bus_15066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2244 .

:Bus_15067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_2253 .

:Bus_15068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2292 .

:Bus_15069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2297 .

:Bus_15070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_2284 .

:Bus_15071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_2280 .

:Bus_15072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_2275 .

:Bus_15073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2328 .

:Bus_15074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_2312 .

:Bus_15075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_2321 .

:Bus_15076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_2309 .

:Bus_15077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_2316 .

:Bus_15078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_2330 .

:Bus_15079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_2331 .

:Bus_15080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_2306 .

:Bus_15081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_2349 .

:Bus_15082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_2344 .

:Bus_15083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_2337 .

:Bus_15084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_2296 .

:Bus_15085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_2311 .

:Bus_15086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_2301 .

:Bus_15087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_2368 .

:Bus_15088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_2285 .

:Bus_15089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_2316 .

:Bus_15090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_2281 .

:Bus_15091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_2287 .

:Bus_15092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_2291 .

:Bus_15093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_2373 .

:Bus_15094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_2370 .

:Bus_15095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_2365 .

:Bus_15096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_2350 .

:Bus_15097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_2372 .

:Bus_15098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_2339 .

:Bus_15099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_2364 .

:Bus_15100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_2343 .

:Bus_15101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_2377 .

:Bus_15102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_2333 .

:Bus_15103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2380 .

:Bus_15104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2377 .

:Bus_15105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_2320 .

:Bus_15106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_2354 .

:Bus_15107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_2330 .

:Bus_15108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_2316 .

:Bus_15109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_2362 .

:Bus_15110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_2323 .

:Bus_16056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_2408 .

:Bus_16057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_2414 .

:Bus_16058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_2404 .

:Bus_16059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_2428 .

:Bus_16060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_2428 .

:Bus_16061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_2418 .

:Bus_16062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_2425 .

:Bus_16063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_2417 .

:Bus_16064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_2408 .

:Bus_16065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2404 .

:Bus_16066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2404 .

:Bus_16067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_2413 .

:Bus_16068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2452 .

:Bus_16069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2457 .

:Bus_16070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_2444 .

:Bus_16071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_2440 .

:Bus_16072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_2435 .

:Bus_16073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2488 .

:Bus_16074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_2472 .

:Bus_16075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_2481 .

:Bus_16076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_2469 .

:Bus_16077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_2476 .

:Bus_16078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_2490 .

:Bus_16079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_2491 .

:Bus_16080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_2466 .

:Bus_16081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_2509 .

:Bus_16082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_2504 .

:Bus_16083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_2497 .

:Bus_16084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_2456 .

:Bus_16085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_2471 .

:Bus_16086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_2461 .

:Bus_16087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_2528 .

:Bus_16088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_2445 .

:Bus_16089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_2476 .

:Bus_16090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_2441 .

:Bus_16091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_2447 .

:Bus_16092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_2451 .

:Bus_16093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_2533 .

:Bus_16094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_2530 .

:Bus_16095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_2525 .

:Bus_16096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_2510 .

:Bus_16097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_2532 .

:Bus_16098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_2499 .

:Bus_16099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_2524 .

:Bus_16100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_2503 .

:Bus_16101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_2537 .

:Bus_16102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_2493 .

:Bus_16103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2540 .

:Bus_16104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2537 .

:Bus_16105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_2480 .

:Bus_16106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_2514 .

:Bus_16107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_2490 .

:Bus_16108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_2476 .

:Bus_16109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_2522 .

:Bus_16110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_2483 .

:Bus_17056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_2568 .

:Bus_17057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_2574 .

:Bus_17058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_2564 .

:Bus_17059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_2588 .

:Bus_17060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_2588 .

:Bus_17061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_2578 .

:Bus_17062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_2585 .

:Bus_17063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_2577 .

:Bus_17064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_2568 .

:Bus_17065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2564 .

:Bus_17066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2564 .

:Bus_17067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_2573 .

:Bus_17068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2612 .

:Bus_17069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2617 .

:Bus_17070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_2604 .

:Bus_17071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_2600 .

:Bus_17072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_2595 .

:Bus_17073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2648 .

:Bus_17074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_2632 .

:Bus_17075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_2641 .

:Bus_17076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_2629 .

:Bus_17077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_2636 .

:Bus_17078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_2650 .

:Bus_17079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_2651 .

:Bus_17080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_2626 .

:Bus_17081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_2669 .

:Bus_17082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_2664 .

:Bus_17083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_2657 .

:Bus_17084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_2616 .

:Bus_17085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_2631 .

:Bus_17086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_2621 .

:Bus_17087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_2688 .

:Bus_17088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_2605 .

:Bus_17089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_2636 .

:Bus_17090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_2601 .

:Bus_17091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_2607 .

:Bus_17092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_2611 .

:Bus_17093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_2693 .

:Bus_17094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_2690 .

:Bus_17095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_2685 .

:Bus_17096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_2670 .

:Bus_17097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_2692 .

:Bus_17098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_2659 .

:Bus_17099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_2684 .

:Bus_17100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_2663 .

:Bus_17101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_2697 .

:Bus_17102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_2653 .

:Bus_17103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2700 .

:Bus_17104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2697 .

:Bus_17105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_2640 .

:Bus_17106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_2674 .

:Bus_17107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_2650 .

:Bus_17108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_2636 .

:Bus_17109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_2682 .

:Bus_17110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_2643 .

:Bus_18056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_174_2728 .

:Bus_18057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_182_2734 .

:Bus_18058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_170_2724 .

:Bus_18059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_2748 .

:Bus_18060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_196_2748 .

:Bus_18061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_185_2738 .

:Bus_18062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_199_2745 .

:Bus_18063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_2737 .

:Bus_18064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_216_2728 .

:Bus_18065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2724 .

:Bus_18066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2724 .

:Bus_18067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_210_2733 .

:Bus_18068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2772 .

:Bus_18069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2777 .

:Bus_18070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_2764 .

:Bus_18071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_235_2760 .

:Bus_18072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_2755 .

:Bus_18073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2808 .

:Bus_18074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_212_2792 .

:Bus_18075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_218_2801 .

:Bus_18076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_207_2789 .

:Bus_18077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_215_2796 .

:Bus_18078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_226_2810 .

:Bus_18079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_183_2811 .

:Bus_18080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_253_2786 .

:Bus_18081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_197_2829 .

:Bus_18082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_193_2824 .

:Bus_18083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_186_2817 .

:Bus_18084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_265_2776 .

:Bus_18085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_247_2791 .

:Bus_18086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_258_2781 .

:Bus_18087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_198_2848 .

:Bus_18088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_285_2765 .

:Bus_18089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_243_2796 .

:Bus_18090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_291_2761 .

:Bus_18091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_279_2767 .

:Bus_18092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_270_2771 .

:Bus_18093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_202_2853 .

:Bus_18094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_232_2850 .

:Bus_18095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_238_2845 .

:Bus_18096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_254_2830 .

:Bus_18097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_229_2852 .

:Bus_18098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_267_2819 .

:Bus_18099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_195_2844 .

:Bus_18100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_262_2823 .

:Bus_18101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_206_2857 .

:Bus_18102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_275_2813 .

:Bus_18103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_220_2860 .

:Bus_18104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_224_2857 .

:Bus_18105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_294_2800 .

:Bus_18106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_249_2834 .

:Bus_18107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_280_2810 .

:Bus_18108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_303_2796 .

:Bus_18109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_241_2842 .

:Bus_18110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_290_2803 .

:Bus_19056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_14_328 .

:Bus_19057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_22_334 .

:Bus_19058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_10_324 .

:Bus_19059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_36_348 .

:Bus_19060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_36_348 .

:Bus_19061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_25_338 .

:Bus_19062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_39_345 .

:Bus_19063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_46_337 .

:Bus_19064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_56_328 .

:Bus_19065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_324 .

:Bus_19066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_324 .

:Bus_19067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_50_333 .

:Bus_19068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_64_372 .

:Bus_19069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_377 .

:Bus_19070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_72_364 .

:Bus_19071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_75_360 .

:Bus_19072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_81_355 .

:Bus_19073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_64_408 .

:Bus_19074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_52_392 .

:Bus_19075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_58_401 .

:Bus_19076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_47_389 .

:Bus_19077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_55_396 .

:Bus_19078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_66_410 .

:Bus_19079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_23_411 .

:Bus_19080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_93_386 .

:Bus_19081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_37_429 .

:Bus_19082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_33_424 .

:Bus_19083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_26_417 .

:Bus_19084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_105_376 .

:Bus_19085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_87_391 .

:Bus_19086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_98_381 .

:Bus_19087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_38_448 .

:Bus_19088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_125_365 .

:Bus_19089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_83_396 .

:Bus_19090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_131_361 .

:Bus_19091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_119_367 .

:Bus_19092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_110_371 .

:Bus_19093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_42_453 .

:Bus_19094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_72_450 .

:Bus_19095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_78_445 .

:Bus_19096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_94_430 .

:Bus_19097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_69_452 .

:Bus_19098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_107_419 .

:Bus_19099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_35_444 .

:Bus_19100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_102_423 .

:Bus_19101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_46_457 .

:Bus_19102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_115_413 .

:Bus_19103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_460 .

:Bus_19104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_64_457 .

:Bus_19105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_134_400 .

:Bus_19106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_89_434 .

:Bus_19107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_120_410 .

:Bus_19108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_143_396 .

:Bus_19109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_81_442 .

:Bus_19110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_130_403 .

:Bus_20056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_14_488 .

:Bus_20057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_22_494 .

:Bus_20058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_10_484 .

:Bus_20059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_36_508 .

:Bus_20060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_36_508 .

:Bus_20061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_25_498 .

:Bus_20062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_39_505 .

:Bus_20063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_46_497 .

:Bus_20064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_56_488 .

:Bus_20065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_484 .

:Bus_20066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_484 .

:Bus_20067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_50_493 .

:Bus_20068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_64_532 .

:Bus_20069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_537 .

:Bus_20070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_72_524 .

:Bus_20071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_75_520 .

:Bus_20072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_81_515 .

:Bus_20073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_64_568 .

:Bus_20074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_52_552 .

:Bus_20075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_58_561 .

:Bus_20076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_47_549 .

:Bus_20077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_55_556 .

:Bus_20078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_66_570 .

:Bus_20079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_23_571 .

:Bus_20080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_93_546 .

:Bus_20081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_37_589 .

:Bus_20082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_33_584 .

:Bus_20083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_26_577 .

:Bus_20084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_105_536 .

:Bus_20085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_87_551 .

:Bus_20086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_98_541 .

:Bus_20087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_38_608 .

:Bus_20088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_125_525 .

:Bus_20089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_83_556 .

:Bus_20090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_131_521 .

:Bus_20091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_119_527 .

:Bus_20092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_110_531 .

:Bus_20093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_42_613 .

:Bus_20094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_72_610 .

:Bus_20095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_78_605 .

:Bus_20096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_94_590 .

:Bus_20097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_69_612 .

:Bus_20098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_107_579 .

:Bus_20099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_35_604 .

:Bus_20100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_102_583 .

:Bus_20101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_46_617 .

:Bus_20102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_115_573 .

:Bus_20103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_620 .

:Bus_20104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_64_617 .

:Bus_20105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_134_560 .

:Bus_20106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_89_594 .

:Bus_20107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_120_570 .

:Bus_20108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_143_556 .

:Bus_20109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_81_602 .

:Bus_20110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_130_563 .

:Bus_21056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_14_648 .

:Bus_21057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_22_654 .

:Bus_21058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_10_644 .

:Bus_21059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_36_668 .

:Bus_21060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_36_668 .

:Bus_21061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_25_658 .

:Bus_21062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_39_665 .

:Bus_21063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_46_657 .

:Bus_21064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_56_648 .

:Bus_21065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_644 .

:Bus_21066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_644 .

:Bus_21067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_50_653 .

:Bus_21068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_64_692 .

:Bus_21069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_697 .

:Bus_21070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_72_684 .

:Bus_21071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_75_680 .

:Bus_21072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_81_675 .

:Bus_21073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_64_728 .

:Bus_21074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_52_712 .

:Bus_21075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_58_721 .

:Bus_21076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_47_709 .

:Bus_21077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_55_716 .

:Bus_21078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_66_730 .

:Bus_21079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_23_731 .

:Bus_21080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_93_706 .

:Bus_21081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_37_749 .

:Bus_21082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_33_744 .

:Bus_21083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_26_737 .

:Bus_21084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_105_696 .

:Bus_21085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_87_711 .

:Bus_21086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_98_701 .

:Bus_21087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_38_768 .

:Bus_21088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_125_685 .

:Bus_21089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_83_716 .

:Bus_21090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_131_681 .

:Bus_21091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_119_687 .

:Bus_21092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_110_691 .

:Bus_21093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_42_773 .

:Bus_21094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_72_770 .

:Bus_21095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_78_765 .

:Bus_21096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_94_750 .

:Bus_21097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_69_772 .

:Bus_21098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_107_739 .

:Bus_21099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_35_764 .

:Bus_21100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_102_743 .

:Bus_21101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_46_777 .

:Bus_21102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_115_733 .

:Bus_21103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_780 .

:Bus_21104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_64_777 .

:Bus_21105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_134_720 .

:Bus_21106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_89_754 .

:Bus_21107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_120_730 .

:Bus_21108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_143_716 .

:Bus_21109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_81_762 .

:Bus_21110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_130_723 .

:Bus_22056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_14_808 .

:Bus_22057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_22_814 .

:Bus_22058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_10_804 .

:Bus_22059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_36_828 .

:Bus_22060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_36_828 .

:Bus_22061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_25_818 .

:Bus_22062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_39_825 .

:Bus_22063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_46_817 .

:Bus_22064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_56_808 .

:Bus_22065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_804 .

:Bus_22066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_804 .

:Bus_22067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_50_813 .

:Bus_22068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_64_852 .

:Bus_22069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_857 .

:Bus_22070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_72_844 .

:Bus_22071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_75_840 .

:Bus_22072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_81_835 .

:Bus_22073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_64_888 .

:Bus_22074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_52_872 .

:Bus_22075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_58_881 .

:Bus_22076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_47_869 .

:Bus_22077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_55_876 .

:Bus_22078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_66_890 .

:Bus_22079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_23_891 .

:Bus_22080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_93_866 .

:Bus_22081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_37_909 .

:Bus_22082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_33_904 .

:Bus_22083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_26_897 .

:Bus_22084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_105_856 .

:Bus_22085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_87_871 .

:Bus_22086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_98_861 .

:Bus_22087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_38_928 .

:Bus_22088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_125_845 .

:Bus_22089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_83_876 .

:Bus_22090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_131_841 .

:Bus_22091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_119_847 .

:Bus_22092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_110_851 .

:Bus_22093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_42_933 .

:Bus_22094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_72_930 .

:Bus_22095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_78_925 .

:Bus_22096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_94_910 .

:Bus_22097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_69_932 .

:Bus_22098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_107_899 .

:Bus_22099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_35_924 .

:Bus_22100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_102_903 .

:Bus_22101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_46_937 .

:Bus_22102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_115_893 .

:Bus_22103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_60_940 .

:Bus_22104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_64_937 .

:Bus_22105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_134_880 .

:Bus_22106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_89_914 .

:Bus_22107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_120_890 .

:Bus_22108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_143_876 .

:Bus_22109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_81_922 .

:Bus_22110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_130_883 .

:Bus_23056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_494_488 .

:Bus_23057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_502_494 .

:Bus_23058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_490_484 .

:Bus_23059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_516_508 .

:Bus_23060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_516_508 .

:Bus_23061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_505_498 .

:Bus_23062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_519_505 .

:Bus_23063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_526_497 .

:Bus_23064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_536_488 .

:Bus_23065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_540_484 .

:Bus_23066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_540_484 .

:Bus_23067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_530_493 .

:Bus_23068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_544_532 .

:Bus_23069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_540_537 .

:Bus_23070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_552_524 .

:Bus_23071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_555_520 .

:Bus_23072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_561_515 .

:Bus_23073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_544_568 .

:Bus_23074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_532_552 .

:Bus_23075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_538_561 .

:Bus_23076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_527_549 .

:Bus_23077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_535_556 .

:Bus_23078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_546_570 .

:Bus_23079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_503_571 .

:Bus_23080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_573_546 .

:Bus_23081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_517_589 .

:Bus_23082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_513_584 .

:Bus_23083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_506_577 .

:Bus_23084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_585_536 .

:Bus_23085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_567_551 .

:Bus_23086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_578_541 .

:Bus_23087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_518_608 .

:Bus_23088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_605_525 .

:Bus_23089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_563_556 .

:Bus_23090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_611_521 .

:Bus_23091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_599_527 .

:Bus_23092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_590_531 .

:Bus_23093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_522_613 .

:Bus_23094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_552_610 .

:Bus_23095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_558_605 .

:Bus_23096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_574_590 .

:Bus_23097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_549_612 .

:Bus_23098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_587_579 .

:Bus_23099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_515_604 .

:Bus_23100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_582_583 .

:Bus_23101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_526_617 .

:Bus_23102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_595_573 .

:Bus_23103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_540_620 .

:Bus_23104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_544_617 .

:Bus_23105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_614_560 .

:Bus_23106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_569_594 .

:Bus_23107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_600_570 .

:Bus_23108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_623_556 .

:Bus_23109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_561_602 .

:Bus_23110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_610_563 .

:Bus_24056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_494_648 .

:Bus_24057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_502_654 .

:Bus_24058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_490_644 .

:Bus_24059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_516_668 .

:Bus_24060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_516_668 .

:Bus_24061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_505_658 .

:Bus_24062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_519_665 .

:Bus_24063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_526_657 .

:Bus_24064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_536_648 .

:Bus_24065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_540_644 .

:Bus_24066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_540_644 .

:Bus_24067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_530_653 .

:Bus_24068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_544_692 .

:Bus_24069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_540_697 .

:Bus_24070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_552_684 .

:Bus_24071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_555_680 .

:Bus_24072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_561_675 .

:Bus_24073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_544_728 .

:Bus_24074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_532_712 .

:Bus_24075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_538_721 .

:Bus_24076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_527_709 .

:Bus_24077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_535_716 .

:Bus_24078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_546_730 .

:Bus_24079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_503_731 .

:Bus_24080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_573_706 .

:Bus_24081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_517_749 .

:Bus_24082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_513_744 .

:Bus_24083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_506_737 .

:Bus_24084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_585_696 .

:Bus_24085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_567_711 .

:Bus_24086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_578_701 .

:Bus_24087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_518_768 .

:Bus_24088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_605_685 .

:Bus_24089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_563_716 .

:Bus_24090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_611_681 .

:Bus_24091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_599_687 .

:Bus_24092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_590_691 .

:Bus_24093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_522_773 .

:Bus_24094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_552_770 .

:Bus_24095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_558_765 .

:Bus_24096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_574_750 .

:Bus_24097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_549_772 .

:Bus_24098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_587_739 .

:Bus_24099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_515_764 .

:Bus_24100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_582_743 .

:Bus_24101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_526_777 .

:Bus_24102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_595_733 .

:Bus_24103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_540_780 .

:Bus_24104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_544_777 .

:Bus_24105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_614_720 .

:Bus_24106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_569_754 .

:Bus_24107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_600_730 .

:Bus_24108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_623_716 .

:Bus_24109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_561_762 .

:Bus_24110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_610_723 .

:Bus_25056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_494_808 .

:Bus_25057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_502_814 .

:Bus_25058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_490_804 .

:Bus_25059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_516_828 .

:Bus_25060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_516_828 .

:Bus_25061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_505_818 .

:Bus_25062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_519_825 .

:Bus_25063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_526_817 .

:Bus_25064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_536_808 .

:Bus_25065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_540_804 .

:Bus_25066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_540_804 .

:Bus_25067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_530_813 .

:Bus_25068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_544_852 .

:Bus_25069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_540_857 .

:Bus_25070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_552_844 .

:Bus_25071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_555_840 .

:Bus_25072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_561_835 .

:Bus_25073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_544_888 .

:Bus_25074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_532_872 .

:Bus_25075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_538_881 .

:Bus_25076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_527_869 .

:Bus_25077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_535_876 .

:Bus_25078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_546_890 .

:Bus_25079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_503_891 .

:Bus_25080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_573_866 .

:Bus_25081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_517_909 .

:Bus_25082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_513_904 .

:Bus_25083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_506_897 .

:Bus_25084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_585_856 .

:Bus_25085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_567_871 .

:Bus_25086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_578_861 .

:Bus_25087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_518_928 .

:Bus_25088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_605_845 .

:Bus_25089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_563_876 .

:Bus_25090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_611_841 .

:Bus_25091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_599_847 .

:Bus_25092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_590_851 .

:Bus_25093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_522_933 .

:Bus_25094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_552_930 .

:Bus_25095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_558_925 .

:Bus_25096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_574_910 .

:Bus_25097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_549_932 .

:Bus_25098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_587_899 .

:Bus_25099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_515_924 .

:Bus_25100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_582_903 .

:Bus_25101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_526_937 .

:Bus_25102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_595_893 .

:Bus_25103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_540_940 .

:Bus_25104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_544_937 .

:Bus_25105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_614_880 .

:Bus_25106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_569_914 .

:Bus_25107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_600_890 .

:Bus_25108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_623_876 .

:Bus_25109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_561_922 .

:Bus_25110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_610_883 .

:Bus_26056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_334_968 .

:Bus_26057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_342_974 .

:Bus_26058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_330_964 .

:Bus_26059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_988 .

:Bus_26060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_988 .

:Bus_26061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_345_978 .

:Bus_26062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_359_985 .

:Bus_26063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_977 .

:Bus_26064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_376_968 .

:Bus_26065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_964 .

:Bus_26066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_964 .

:Bus_26067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_370_973 .

:Bus_26068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1012 .

:Bus_26069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1017 .

:Bus_26070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_1004 .

:Bus_26071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_395_1000 .

:Bus_26072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_995 .

:Bus_26073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1048 .

:Bus_26074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_372_1032 .

:Bus_26075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_378_1041 .

:Bus_26076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_367_1029 .

:Bus_26077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_375_1036 .

:Bus_26078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_386_1050 .

:Bus_26079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_343_1051 .

:Bus_26080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_413_1026 .

:Bus_26081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_357_1069 .

:Bus_26082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_353_1064 .

:Bus_26083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_346_1057 .

:Bus_26084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_425_1016 .

:Bus_26085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_407_1031 .

:Bus_26086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_418_1021 .

:Bus_26087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_358_1088 .

:Bus_26088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_445_1005 .

:Bus_26089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_403_1036 .

:Bus_26090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_451_1001 .

:Bus_26091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_439_1007 .

:Bus_26092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_430_1011 .

:Bus_26093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_362_1093 .

:Bus_26094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_1090 .

:Bus_26095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_398_1085 .

:Bus_26096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_414_1070 .

:Bus_26097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_389_1092 .

:Bus_26098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_427_1059 .

:Bus_26099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_355_1084 .

:Bus_26100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_422_1063 .

:Bus_26101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_1097 .

:Bus_26102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_435_1053 .

:Bus_26103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1100 .

:Bus_26104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1097 .

:Bus_26105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_454_1040 .

:Bus_26106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_409_1074 .

:Bus_26107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_440_1050 .

:Bus_26108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_463_1036 .

:Bus_26109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_1082 .

:Bus_26110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_450_1043 .

:Bus_27056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_334_1128 .

:Bus_27057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_342_1134 .

:Bus_27058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_330_1124 .

:Bus_27059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_1148 .

:Bus_27060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_1148 .

:Bus_27061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_345_1138 .

:Bus_27062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_359_1145 .

:Bus_27063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_1137 .

:Bus_27064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_376_1128 .

:Bus_27065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1124 .

:Bus_27066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1124 .

:Bus_27067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_370_1133 .

:Bus_27068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1172 .

:Bus_27069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1177 .

:Bus_27070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_1164 .

:Bus_27071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_395_1160 .

:Bus_27072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_1155 .

:Bus_27073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1208 .

:Bus_27074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_372_1192 .

:Bus_27075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_378_1201 .

:Bus_27076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_367_1189 .

:Bus_27077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_375_1196 .

:Bus_27078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_386_1210 .

:Bus_27079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_343_1211 .

:Bus_27080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_413_1186 .

:Bus_27081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_357_1229 .

:Bus_27082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_353_1224 .

:Bus_27083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_346_1217 .

:Bus_27084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_425_1176 .

:Bus_27085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_407_1191 .

:Bus_27086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_418_1181 .

:Bus_27087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_358_1248 .

:Bus_27088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_445_1165 .

:Bus_27089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_403_1196 .

:Bus_27090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_451_1161 .

:Bus_27091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_439_1167 .

:Bus_27092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_430_1171 .

:Bus_27093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_362_1253 .

:Bus_27094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_1250 .

:Bus_27095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_398_1245 .

:Bus_27096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_414_1230 .

:Bus_27097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_389_1252 .

:Bus_27098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_427_1219 .

:Bus_27099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_355_1244 .

:Bus_27100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_422_1223 .

:Bus_27101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_1257 .

:Bus_27102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_435_1213 .

:Bus_27103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1260 .

:Bus_27104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1257 .

:Bus_27105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_454_1200 .

:Bus_27106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_409_1234 .

:Bus_27107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_440_1210 .

:Bus_27108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_463_1196 .

:Bus_27109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_1242 .

:Bus_27110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_450_1203 .

:Bus_28056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_334_1288 .

:Bus_28057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_342_1294 .

:Bus_28058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_330_1284 .

:Bus_28059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_1308 .

:Bus_28060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_1308 .

:Bus_28061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_345_1298 .

:Bus_28062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_359_1305 .

:Bus_28063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_1297 .

:Bus_28064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_376_1288 .

:Bus_28065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1284 .

:Bus_28066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1284 .

:Bus_28067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_370_1293 .

:Bus_28068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1332 .

:Bus_28069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1337 .

:Bus_28070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_1324 .

:Bus_28071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_395_1320 .

:Bus_28072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_1315 .

:Bus_28073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1368 .

:Bus_28074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_372_1352 .

:Bus_28075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_378_1361 .

:Bus_28076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_367_1349 .

:Bus_28077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_375_1356 .

:Bus_28078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_386_1370 .

:Bus_28079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_343_1371 .

:Bus_28080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_413_1346 .

:Bus_28081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_357_1389 .

:Bus_28082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_353_1384 .

:Bus_28083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_346_1377 .

:Bus_28084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_425_1336 .

:Bus_28085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_407_1351 .

:Bus_28086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_418_1341 .

:Bus_28087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_358_1408 .

:Bus_28088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_445_1325 .

:Bus_28089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_403_1356 .

:Bus_28090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_451_1321 .

:Bus_28091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_439_1327 .

:Bus_28092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_430_1331 .

:Bus_28093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_362_1413 .

:Bus_28094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_1410 .

:Bus_28095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_398_1405 .

:Bus_28096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_414_1390 .

:Bus_28097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_389_1412 .

:Bus_28098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_427_1379 .

:Bus_28099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_355_1404 .

:Bus_28100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_422_1383 .

:Bus_28101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_1417 .

:Bus_28102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_435_1373 .

:Bus_28103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1420 .

:Bus_28104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1417 .

:Bus_28105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_454_1360 .

:Bus_28106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_409_1394 .

:Bus_28107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_440_1370 .

:Bus_28108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_463_1356 .

:Bus_28109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_1402 .

:Bus_28110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_450_1363 .

:Bus_29056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_334_1448 .

:Bus_29057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_342_1454 .

:Bus_29058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_330_1444 .

:Bus_29059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_1468 .

:Bus_29060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_1468 .

:Bus_29061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_345_1458 .

:Bus_29062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_359_1465 .

:Bus_29063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_1457 .

:Bus_29064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_376_1448 .

:Bus_29065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1444 .

:Bus_29066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1444 .

:Bus_29067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_370_1453 .

:Bus_29068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1492 .

:Bus_29069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1497 .

:Bus_29070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_1484 .

:Bus_29071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_395_1480 .

:Bus_29072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_1475 .

:Bus_29073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1528 .

:Bus_29074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_372_1512 .

:Bus_29075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_378_1521 .

:Bus_29076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_367_1509 .

:Bus_29077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_375_1516 .

:Bus_29078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_386_1530 .

:Bus_29079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_343_1531 .

:Bus_29080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_413_1506 .

:Bus_29081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_357_1549 .

:Bus_29082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_353_1544 .

:Bus_29083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_346_1537 .

:Bus_29084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_425_1496 .

:Bus_29085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_407_1511 .

:Bus_29086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_418_1501 .

:Bus_29087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_358_1568 .

:Bus_29088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_445_1485 .

:Bus_29089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_403_1516 .

:Bus_29090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_451_1481 .

:Bus_29091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_439_1487 .

:Bus_29092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_430_1491 .

:Bus_29093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_362_1573 .

:Bus_29094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_1570 .

:Bus_29095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_398_1565 .

:Bus_29096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_414_1550 .

:Bus_29097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_389_1572 .

:Bus_29098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_427_1539 .

:Bus_29099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_355_1564 .

:Bus_29100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_422_1543 .

:Bus_29101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_1577 .

:Bus_29102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_435_1533 .

:Bus_29103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1580 .

:Bus_29104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1577 .

:Bus_29105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_454_1520 .

:Bus_29106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_409_1554 .

:Bus_29107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_440_1530 .

:Bus_29108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_463_1516 .

:Bus_29109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_1562 .

:Bus_29110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_450_1523 .

:Bus_30056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_334_1608 .

:Bus_30057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_342_1614 .

:Bus_30058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_330_1604 .

:Bus_30059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_1628 .

:Bus_30060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_1628 .

:Bus_30061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_345_1618 .

:Bus_30062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_359_1625 .

:Bus_30063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_1617 .

:Bus_30064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_376_1608 .

:Bus_30065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1604 .

:Bus_30066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1604 .

:Bus_30067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_370_1613 .

:Bus_30068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1652 .

:Bus_30069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1657 .

:Bus_30070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_1644 .

:Bus_30071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_395_1640 .

:Bus_30072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_1635 .

:Bus_30073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1688 .

:Bus_30074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_372_1672 .

:Bus_30075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_378_1681 .

:Bus_30076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_367_1669 .

:Bus_30077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_375_1676 .

:Bus_30078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_386_1690 .

:Bus_30079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_343_1691 .

:Bus_30080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_413_1666 .

:Bus_30081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_357_1709 .

:Bus_30082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_353_1704 .

:Bus_30083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_346_1697 .

:Bus_30084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_425_1656 .

:Bus_30085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_407_1671 .

:Bus_30086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_418_1661 .

:Bus_30087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_358_1728 .

:Bus_30088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_445_1645 .

:Bus_30089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_403_1676 .

:Bus_30090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_451_1641 .

:Bus_30091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_439_1647 .

:Bus_30092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_430_1651 .

:Bus_30093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_362_1733 .

:Bus_30094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_1730 .

:Bus_30095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_398_1725 .

:Bus_30096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_414_1710 .

:Bus_30097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_389_1732 .

:Bus_30098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_427_1699 .

:Bus_30099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_355_1724 .

:Bus_30100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_422_1703 .

:Bus_30101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_1737 .

:Bus_30102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_435_1693 .

:Bus_30103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1740 .

:Bus_30104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1737 .

:Bus_30105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_454_1680 .

:Bus_30106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_409_1714 .

:Bus_30107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_440_1690 .

:Bus_30108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_463_1676 .

:Bus_30109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_1722 .

:Bus_30110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_450_1683 .

:Bus_31056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_334_1768 .

:Bus_31057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_342_1774 .

:Bus_31058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_330_1764 .

:Bus_31059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_1788 .

:Bus_31060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_1788 .

:Bus_31061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_345_1778 .

:Bus_31062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_359_1785 .

:Bus_31063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_1777 .

:Bus_31064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_376_1768 .

:Bus_31065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1764 .

:Bus_31066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1764 .

:Bus_31067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_370_1773 .

:Bus_31068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1812 .

:Bus_31069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1817 .

:Bus_31070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_1804 .

:Bus_31071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_395_1800 .

:Bus_31072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_1795 .

:Bus_31073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1848 .

:Bus_31074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_372_1832 .

:Bus_31075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_378_1841 .

:Bus_31076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_367_1829 .

:Bus_31077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_375_1836 .

:Bus_31078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_386_1850 .

:Bus_31079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_343_1851 .

:Bus_31080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_413_1826 .

:Bus_31081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_357_1869 .

:Bus_31082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_353_1864 .

:Bus_31083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_346_1857 .

:Bus_31084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_425_1816 .

:Bus_31085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_407_1831 .

:Bus_31086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_418_1821 .

:Bus_31087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_358_1888 .

:Bus_31088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_445_1805 .

:Bus_31089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_403_1836 .

:Bus_31090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_451_1801 .

:Bus_31091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_439_1807 .

:Bus_31092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_430_1811 .

:Bus_31093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_362_1893 .

:Bus_31094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_1890 .

:Bus_31095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_398_1885 .

:Bus_31096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_414_1870 .

:Bus_31097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_389_1892 .

:Bus_31098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_427_1859 .

:Bus_31099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_355_1884 .

:Bus_31100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_422_1863 .

:Bus_31101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_1897 .

:Bus_31102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_435_1853 .

:Bus_31103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1900 .

:Bus_31104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1897 .

:Bus_31105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_454_1840 .

:Bus_31106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_409_1874 .

:Bus_31107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_440_1850 .

:Bus_31108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_463_1836 .

:Bus_31109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_1882 .

:Bus_31110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_450_1843 .

:Bus_32056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_334_1928 .

:Bus_32057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_342_1934 .

:Bus_32058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_330_1924 .

:Bus_32059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_1948 .

:Bus_32060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_1948 .

:Bus_32061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_345_1938 .

:Bus_32062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_359_1945 .

:Bus_32063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_1937 .

:Bus_32064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_376_1928 .

:Bus_32065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1924 .

:Bus_32066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1924 .

:Bus_32067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_370_1933 .

:Bus_32068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_1972 .

:Bus_32069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_1977 .

:Bus_32070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_1964 .

:Bus_32071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_395_1960 .

:Bus_32072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_1955 .

:Bus_32073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_2008 .

:Bus_32074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_372_1992 .

:Bus_32075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_378_2001 .

:Bus_32076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_367_1989 .

:Bus_32077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_375_1996 .

:Bus_32078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_386_2010 .

:Bus_32079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_343_2011 .

:Bus_32080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_413_1986 .

:Bus_32081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_357_2029 .

:Bus_32082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_353_2024 .

:Bus_32083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_346_2017 .

:Bus_32084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_425_1976 .

:Bus_32085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_407_1991 .

:Bus_32086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_418_1981 .

:Bus_32087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_358_2048 .

:Bus_32088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_445_1965 .

:Bus_32089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_403_1996 .

:Bus_32090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_451_1961 .

:Bus_32091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_439_1967 .

:Bus_32092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_430_1971 .

:Bus_32093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_362_2053 .

:Bus_32094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_2050 .

:Bus_32095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_398_2045 .

:Bus_32096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_414_2030 .

:Bus_32097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_389_2052 .

:Bus_32098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_427_2019 .

:Bus_32099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_355_2044 .

:Bus_32100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_422_2023 .

:Bus_32101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_2057 .

:Bus_32102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_435_2013 .

:Bus_32103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_2060 .

:Bus_32104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_2057 .

:Bus_32105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_454_2000 .

:Bus_32106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_409_2034 .

:Bus_32107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_440_2010 .

:Bus_32108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_463_1996 .

:Bus_32109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_2042 .

:Bus_32110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_450_2003 .

:Bus_33056 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_334_2088 .

:Bus_33057 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_342_2094 .

:Bus_33058 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_330_2084 .

:Bus_33059 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_2108 .

:Bus_33060 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_356_2108 .

:Bus_33061 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_345_2098 .

:Bus_33062 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_359_2105 .

:Bus_33063 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_2097 .

:Bus_33064 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_376_2088 .

:Bus_33065 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_2084 .

:Bus_33066 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_2084 .

:Bus_33067 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_370_2093 .

:Bus_33068 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_2132 .

:Bus_33069 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_2137 .

:Bus_33070 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_2124 .

:Bus_33071 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_395_2120 .

:Bus_33072 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_2115 .

:Bus_33073 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_2168 .

:Bus_33074 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_372_2152 .

:Bus_33075 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_378_2161 .

:Bus_33076 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_367_2149 .

:Bus_33077 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_375_2156 .

:Bus_33078 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_386_2170 .

:Bus_33079 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_343_2171 .

:Bus_33080 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_413_2146 .

:Bus_33081 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_357_2189 .

:Bus_33082 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_353_2184 .

:Bus_33083 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_346_2177 .

:Bus_33084 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_425_2136 .

:Bus_33085 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_407_2151 .

:Bus_33086 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_418_2141 .

:Bus_33087 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_358_2208 .

:Bus_33088 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_445_2125 .

:Bus_33089 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_403_2156 .

:Bus_33090 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_451_2121 .

:Bus_33091 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_439_2127 .

:Bus_33092 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_430_2131 .

:Bus_33093 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_362_2213 .

:Bus_33094 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_392_2210 .

:Bus_33095 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_398_2205 .

:Bus_33096 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_414_2190 .

:Bus_33097 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_389_2212 .

:Bus_33098 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_427_2179 .

:Bus_33099 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_355_2204 .

:Bus_33100 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_422_2183 .

:Bus_33101 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_366_2217 .

:Bus_33102 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_435_2173 .

:Bus_33103 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_380_2220 .

:Bus_33104 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_384_2217 .

:Bus_33105 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_454_2160 .

:Bus_33106 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_409_2194 .

:Bus_33107 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_440_2170 .

:Bus_33108 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_463_2156 .

:Bus_33109 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_401_2202 .

:Bus_33110 rdf:type owl:NamedIndividual ,
                     SmartGrid:Bus ;
            SmartGrid:locatedAt :Coord_450_2163 .

:Coord_160_0 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 0 .

:Coord_160_160 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 160 .

:Coord_160_320 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 320 .

:Coord_160_480 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 480 .

:Coord_160_640 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 640 .

:Coord_160_800 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 800 .

:Coord_160_960 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 960 .

:Coord_160_1120 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 1120 .

:Coord_160_1280 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 1280 .

:Coord_160_1440 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 1440 .

:Coord_160_1600 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 1600 .

:Coord_160_1760 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 1760 .

:Coord_160_1920 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 1920 .

:Coord_160_2080 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 2080 .

:Coord_160_2240 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 2240 .

:Coord_160_2400 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 2400 .

:Coord_160_2560 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 2560 .

:Coord_160_2720 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 160 ;
              SmartGrid:coord_y 2720 .

:Coord_0_320 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 0 ;
              SmartGrid:coord_y 320 .

:Coord_0_480 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 0 ;
              SmartGrid:coord_y 480 .

:Coord_0_640 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 0 ;
              SmartGrid:coord_y 640 .

:Coord_0_800 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 0 ;
              SmartGrid:coord_y 800 .

:Coord_480_480 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 480 ;
              SmartGrid:coord_y 480 .

:Coord_480_640 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 480 ;
              SmartGrid:coord_y 640 .

:Coord_480_800 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 480 ;
              SmartGrid:coord_y 800 .

:Coord_320_960 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 960 .

:Coord_320_1120 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 1120 .

:Coord_320_1280 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 1280 .

:Coord_320_1440 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 1440 .

:Coord_320_1600 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 1600 .

:Coord_320_1760 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 1760 .

:Coord_320_1920 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 1920 .

:Coord_320_2080 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 320 ;
              SmartGrid:coord_y 2080 .

:Coord_174_168 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 168 .

:Coord_182_174 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 174 .

:Coord_170_164 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 164 .

:Coord_196_188 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 188 .

:Coord_185_178 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 178 .

:Coord_199_185 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 185 .

:Coord_206_177 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 177 .

:Coord_216_168 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 168 .

:Coord_220_164 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 164 .

:Coord_210_173 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 173 .

:Coord_224_212 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 212 .

:Coord_220_217 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 217 .

:Coord_232_204 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 204 .

:Coord_235_200 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 200 .

:Coord_241_195 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 195 .

:Coord_224_248 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 248 .

:Coord_212_232 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 232 .

:Coord_218_241 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 241 .

:Coord_207_229 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 229 .

:Coord_215_236 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 236 .

:Coord_226_250 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 250 .

:Coord_183_251 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 251 .

:Coord_253_226 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 226 .

:Coord_197_269 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 269 .

:Coord_193_264 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 264 .

:Coord_186_257 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 257 .

:Coord_265_216 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 216 .

:Coord_247_231 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 231 .

:Coord_258_221 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 221 .

:Coord_198_288 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 288 .

:Coord_285_205 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 205 .

:Coord_243_236 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 236 .

:Coord_291_201 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 201 .

:Coord_279_207 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 207 .

:Coord_270_211 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 211 .

:Coord_202_293 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 293 .

:Coord_232_290 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 290 .

:Coord_238_285 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 285 .

:Coord_254_270 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 270 .

:Coord_229_292 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 292 .

:Coord_267_259 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 259 .

:Coord_195_284 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 284 .

:Coord_262_263 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 263 .

:Coord_206_297 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 297 .

:Coord_275_253 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 253 .

:Coord_220_300 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 300 .

:Coord_224_297 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 297 .

:Coord_294_240 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 240 .

:Coord_249_274 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 274 .

:Coord_280_250 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 250 .

:Coord_303_236 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 236 .

:Coord_241_282 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 282 .

:Coord_290_243 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 243 .

:Coord_174_328 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 328 .

:Coord_182_334 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 334 .

:Coord_170_324 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 324 .

:Coord_196_348 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 348 .

:Coord_185_338 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 338 .

:Coord_199_345 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 345 .

:Coord_206_337 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 337 .

:Coord_216_328 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 328 .

:Coord_220_324 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 324 .

:Coord_210_333 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 333 .

:Coord_224_372 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 372 .

:Coord_220_377 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 377 .

:Coord_232_364 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 364 .

:Coord_235_360 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 360 .

:Coord_241_355 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 355 .

:Coord_224_408 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 408 .

:Coord_212_392 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 392 .

:Coord_218_401 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 401 .

:Coord_207_389 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 389 .

:Coord_215_396 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 396 .

:Coord_226_410 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 410 .

:Coord_183_411 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 411 .

:Coord_253_386 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 386 .

:Coord_197_429 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 429 .

:Coord_193_424 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 424 .

:Coord_186_417 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 417 .

:Coord_265_376 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 376 .

:Coord_247_391 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 391 .

:Coord_258_381 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 381 .

:Coord_198_448 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 448 .

:Coord_285_365 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 365 .

:Coord_243_396 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 396 .

:Coord_291_361 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 361 .

:Coord_279_367 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 367 .

:Coord_270_371 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 371 .

:Coord_202_453 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 453 .

:Coord_232_450 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 450 .

:Coord_238_445 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 445 .

:Coord_254_430 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 430 .

:Coord_229_452 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 452 .

:Coord_267_419 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 419 .

:Coord_195_444 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 444 .

:Coord_262_423 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 423 .

:Coord_206_457 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 457 .

:Coord_275_413 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 413 .

:Coord_220_460 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 460 .

:Coord_224_457 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 457 .

:Coord_294_400 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 400 .

:Coord_249_434 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 434 .

:Coord_280_410 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 410 .

:Coord_303_396 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 396 .

:Coord_241_442 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 442 .

:Coord_290_403 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 403 .

:Coord_174_488 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 488 .

:Coord_182_494 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 494 .

:Coord_170_484 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 484 .

:Coord_196_508 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 508 .

:Coord_185_498 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 498 .

:Coord_199_505 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 505 .

:Coord_206_497 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 497 .

:Coord_216_488 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 488 .

:Coord_220_484 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 484 .

:Coord_210_493 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 493 .

:Coord_224_532 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 532 .

:Coord_220_537 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 537 .

:Coord_232_524 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 524 .

:Coord_235_520 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 520 .

:Coord_241_515 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 515 .

:Coord_224_568 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 568 .

:Coord_212_552 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 552 .

:Coord_218_561 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 561 .

:Coord_207_549 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 549 .

:Coord_215_556 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 556 .

:Coord_226_570 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 570 .

:Coord_183_571 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 571 .

:Coord_253_546 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 546 .

:Coord_197_589 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 589 .

:Coord_193_584 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 584 .

:Coord_186_577 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 577 .

:Coord_265_536 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 536 .

:Coord_247_551 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 551 .

:Coord_258_541 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 541 .

:Coord_198_608 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 608 .

:Coord_285_525 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 525 .

:Coord_243_556 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 556 .

:Coord_291_521 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 521 .

:Coord_279_527 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 527 .

:Coord_270_531 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 531 .

:Coord_202_613 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 613 .

:Coord_232_610 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 610 .

:Coord_238_605 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 605 .

:Coord_254_590 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 590 .

:Coord_229_612 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 612 .

:Coord_267_579 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 579 .

:Coord_195_604 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 604 .

:Coord_262_583 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 583 .

:Coord_206_617 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 617 .

:Coord_275_573 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 573 .

:Coord_220_620 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 620 .

:Coord_224_617 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 617 .

:Coord_294_560 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 560 .

:Coord_249_594 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 594 .

:Coord_280_570 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 570 .

:Coord_303_556 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 556 .

:Coord_241_602 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 602 .

:Coord_290_563 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 563 .

:Coord_174_648 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 648 .

:Coord_182_654 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 654 .

:Coord_170_644 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 644 .

:Coord_196_668 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 668 .

:Coord_185_658 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 658 .

:Coord_199_665 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 665 .

:Coord_206_657 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 657 .

:Coord_216_648 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 648 .

:Coord_220_644 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 644 .

:Coord_210_653 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 653 .

:Coord_224_692 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 692 .

:Coord_220_697 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 697 .

:Coord_232_684 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 684 .

:Coord_235_680 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 680 .

:Coord_241_675 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 675 .

:Coord_224_728 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 728 .

:Coord_212_712 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 712 .

:Coord_218_721 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 721 .

:Coord_207_709 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 709 .

:Coord_215_716 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 716 .

:Coord_226_730 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 730 .

:Coord_183_731 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 731 .

:Coord_253_706 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 706 .

:Coord_197_749 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 749 .

:Coord_193_744 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 744 .

:Coord_186_737 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 737 .

:Coord_265_696 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 696 .

:Coord_247_711 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 711 .

:Coord_258_701 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 701 .

:Coord_198_768 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 768 .

:Coord_285_685 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 685 .

:Coord_243_716 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 716 .

:Coord_291_681 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 681 .

:Coord_279_687 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 687 .

:Coord_270_691 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 691 .

:Coord_202_773 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 773 .

:Coord_232_770 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 770 .

:Coord_238_765 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 765 .

:Coord_254_750 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 750 .

:Coord_229_772 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 772 .

:Coord_267_739 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 739 .

:Coord_195_764 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 764 .

:Coord_262_743 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 743 .

:Coord_206_777 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 777 .

:Coord_275_733 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 733 .

:Coord_220_780 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 780 .

:Coord_224_777 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 777 .

:Coord_294_720 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 720 .

:Coord_249_754 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 754 .

:Coord_280_730 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 730 .

:Coord_303_716 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 716 .

:Coord_241_762 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 762 .

:Coord_290_723 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 723 .

:Coord_174_808 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 808 .

:Coord_182_814 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 814 .

:Coord_170_804 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 804 .

:Coord_196_828 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 828 .

:Coord_185_818 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 818 .

:Coord_199_825 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 825 .

:Coord_206_817 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 817 .

:Coord_216_808 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 808 .

:Coord_220_804 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 804 .

:Coord_210_813 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 813 .

:Coord_224_852 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 852 .

:Coord_220_857 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 857 .

:Coord_232_844 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 844 .

:Coord_235_840 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 840 .

:Coord_241_835 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 835 .

:Coord_224_888 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 888 .

:Coord_212_872 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 872 .

:Coord_218_881 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 881 .

:Coord_207_869 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 869 .

:Coord_215_876 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 876 .

:Coord_226_890 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 890 .

:Coord_183_891 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 891 .

:Coord_253_866 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 866 .

:Coord_197_909 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 909 .

:Coord_193_904 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 904 .

:Coord_186_897 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 897 .

:Coord_265_856 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 856 .

:Coord_247_871 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 871 .

:Coord_258_861 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 861 .

:Coord_198_928 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 928 .

:Coord_285_845 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 845 .

:Coord_243_876 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 876 .

:Coord_291_841 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 841 .

:Coord_279_847 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 847 .

:Coord_270_851 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 851 .

:Coord_202_933 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 933 .

:Coord_232_930 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 930 .

:Coord_238_925 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 925 .

:Coord_254_910 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 910 .

:Coord_229_932 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 932 .

:Coord_267_899 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 899 .

:Coord_195_924 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 924 .

:Coord_262_903 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 903 .

:Coord_206_937 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 937 .

:Coord_275_893 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 893 .

:Coord_220_940 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 940 .

:Coord_224_937 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 937 .

:Coord_294_880 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 880 .

:Coord_249_914 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 914 .

:Coord_280_890 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 890 .

:Coord_303_876 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 876 .

:Coord_241_922 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 922 .

:Coord_290_883 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 883 .

:Coord_174_968 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 968 .

:Coord_182_974 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 974 .

:Coord_170_964 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 964 .

:Coord_196_988 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 988 .

:Coord_185_978 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 978 .

:Coord_199_985 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 985 .

:Coord_206_977 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 977 .

:Coord_216_968 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 968 .

:Coord_220_964 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 964 .

:Coord_210_973 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 973 .

:Coord_224_1012 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1012 .

:Coord_220_1017 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1017 .

:Coord_232_1004 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1004 .

:Coord_235_1000 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 1000 .

:Coord_241_995 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 995 .

:Coord_224_1048 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1048 .

:Coord_212_1032 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 1032 .

:Coord_218_1041 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 1041 .

:Coord_207_1029 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 1029 .

:Coord_215_1036 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 1036 .

:Coord_226_1050 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 1050 .

:Coord_183_1051 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 1051 .

:Coord_253_1026 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 1026 .

:Coord_197_1069 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 1069 .

:Coord_193_1064 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 1064 .

:Coord_186_1057 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 1057 .

:Coord_265_1016 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 1016 .

:Coord_247_1031 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 1031 .

:Coord_258_1021 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 1021 .

:Coord_198_1088 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 1088 .

:Coord_285_1005 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 1005 .

:Coord_243_1036 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 1036 .

:Coord_291_1001 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 1001 .

:Coord_279_1007 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 1007 .

:Coord_270_1011 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 1011 .

:Coord_202_1093 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 1093 .

:Coord_232_1090 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1090 .

:Coord_238_1085 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 1085 .

:Coord_254_1070 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 1070 .

:Coord_229_1092 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 1092 .

:Coord_267_1059 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 1059 .

:Coord_195_1084 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 1084 .

:Coord_262_1063 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 1063 .

:Coord_206_1097 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1097 .

:Coord_275_1053 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 1053 .

:Coord_220_1100 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1100 .

:Coord_224_1097 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1097 .

:Coord_294_1040 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 1040 .

:Coord_249_1074 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 1074 .

:Coord_280_1050 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 1050 .

:Coord_303_1036 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 1036 .

:Coord_241_1082 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1082 .

:Coord_290_1043 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 1043 .

:Coord_174_1128 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 1128 .

:Coord_182_1134 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 1134 .

:Coord_170_1124 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 1124 .

:Coord_196_1148 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 1148 .

:Coord_185_1138 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 1138 .

:Coord_199_1145 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 1145 .

:Coord_206_1137 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1137 .

:Coord_216_1128 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 1128 .

:Coord_220_1124 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1124 .

:Coord_210_1133 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 1133 .

:Coord_224_1172 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1172 .

:Coord_220_1177 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1177 .

:Coord_232_1164 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1164 .

:Coord_235_1160 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 1160 .

:Coord_241_1155 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1155 .

:Coord_224_1208 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1208 .

:Coord_212_1192 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 1192 .

:Coord_218_1201 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 1201 .

:Coord_207_1189 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 1189 .

:Coord_215_1196 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 1196 .

:Coord_226_1210 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 1210 .

:Coord_183_1211 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 1211 .

:Coord_253_1186 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 1186 .

:Coord_197_1229 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 1229 .

:Coord_193_1224 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 1224 .

:Coord_186_1217 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 1217 .

:Coord_265_1176 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 1176 .

:Coord_247_1191 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 1191 .

:Coord_258_1181 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 1181 .

:Coord_198_1248 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 1248 .

:Coord_285_1165 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 1165 .

:Coord_243_1196 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 1196 .

:Coord_291_1161 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 1161 .

:Coord_279_1167 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 1167 .

:Coord_270_1171 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 1171 .

:Coord_202_1253 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 1253 .

:Coord_232_1250 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1250 .

:Coord_238_1245 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 1245 .

:Coord_254_1230 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 1230 .

:Coord_229_1252 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 1252 .

:Coord_267_1219 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 1219 .

:Coord_195_1244 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 1244 .

:Coord_262_1223 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 1223 .

:Coord_206_1257 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1257 .

:Coord_275_1213 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 1213 .

:Coord_220_1260 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1260 .

:Coord_224_1257 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1257 .

:Coord_294_1200 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 1200 .

:Coord_249_1234 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 1234 .

:Coord_280_1210 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 1210 .

:Coord_303_1196 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 1196 .

:Coord_241_1242 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1242 .

:Coord_290_1203 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 1203 .

:Coord_174_1288 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 1288 .

:Coord_182_1294 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 1294 .

:Coord_170_1284 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 1284 .

:Coord_196_1308 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 1308 .

:Coord_185_1298 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 1298 .

:Coord_199_1305 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 1305 .

:Coord_206_1297 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1297 .

:Coord_216_1288 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 1288 .

:Coord_220_1284 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1284 .

:Coord_210_1293 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 1293 .

:Coord_224_1332 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1332 .

:Coord_220_1337 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1337 .

:Coord_232_1324 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1324 .

:Coord_235_1320 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 1320 .

:Coord_241_1315 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1315 .

:Coord_224_1368 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1368 .

:Coord_212_1352 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 1352 .

:Coord_218_1361 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 1361 .

:Coord_207_1349 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 1349 .

:Coord_215_1356 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 1356 .

:Coord_226_1370 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 1370 .

:Coord_183_1371 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 1371 .

:Coord_253_1346 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 1346 .

:Coord_197_1389 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 1389 .

:Coord_193_1384 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 1384 .

:Coord_186_1377 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 1377 .

:Coord_265_1336 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 1336 .

:Coord_247_1351 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 1351 .

:Coord_258_1341 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 1341 .

:Coord_198_1408 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 1408 .

:Coord_285_1325 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 1325 .

:Coord_243_1356 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 1356 .

:Coord_291_1321 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 1321 .

:Coord_279_1327 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 1327 .

:Coord_270_1331 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 1331 .

:Coord_202_1413 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 1413 .

:Coord_232_1410 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1410 .

:Coord_238_1405 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 1405 .

:Coord_254_1390 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 1390 .

:Coord_229_1412 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 1412 .

:Coord_267_1379 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 1379 .

:Coord_195_1404 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 1404 .

:Coord_262_1383 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 1383 .

:Coord_206_1417 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1417 .

:Coord_275_1373 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 1373 .

:Coord_220_1420 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1420 .

:Coord_224_1417 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1417 .

:Coord_294_1360 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 1360 .

:Coord_249_1394 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 1394 .

:Coord_280_1370 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 1370 .

:Coord_303_1356 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 1356 .

:Coord_241_1402 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1402 .

:Coord_290_1363 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 1363 .

:Coord_174_1448 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 1448 .

:Coord_182_1454 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 1454 .

:Coord_170_1444 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 1444 .

:Coord_196_1468 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 1468 .

:Coord_185_1458 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 1458 .

:Coord_199_1465 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 1465 .

:Coord_206_1457 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1457 .

:Coord_216_1448 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 1448 .

:Coord_220_1444 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1444 .

:Coord_210_1453 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 1453 .

:Coord_224_1492 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1492 .

:Coord_220_1497 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1497 .

:Coord_232_1484 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1484 .

:Coord_235_1480 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 1480 .

:Coord_241_1475 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1475 .

:Coord_224_1528 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1528 .

:Coord_212_1512 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 1512 .

:Coord_218_1521 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 1521 .

:Coord_207_1509 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 1509 .

:Coord_215_1516 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 1516 .

:Coord_226_1530 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 1530 .

:Coord_183_1531 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 1531 .

:Coord_253_1506 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 1506 .

:Coord_197_1549 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 1549 .

:Coord_193_1544 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 1544 .

:Coord_186_1537 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 1537 .

:Coord_265_1496 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 1496 .

:Coord_247_1511 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 1511 .

:Coord_258_1501 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 1501 .

:Coord_198_1568 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 1568 .

:Coord_285_1485 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 1485 .

:Coord_243_1516 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 1516 .

:Coord_291_1481 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 1481 .

:Coord_279_1487 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 1487 .

:Coord_270_1491 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 1491 .

:Coord_202_1573 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 1573 .

:Coord_232_1570 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1570 .

:Coord_238_1565 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 1565 .

:Coord_254_1550 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 1550 .

:Coord_229_1572 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 1572 .

:Coord_267_1539 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 1539 .

:Coord_195_1564 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 1564 .

:Coord_262_1543 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 1543 .

:Coord_206_1577 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1577 .

:Coord_275_1533 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 1533 .

:Coord_220_1580 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1580 .

:Coord_224_1577 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1577 .

:Coord_294_1520 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 1520 .

:Coord_249_1554 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 1554 .

:Coord_280_1530 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 1530 .

:Coord_303_1516 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 1516 .

:Coord_241_1562 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1562 .

:Coord_290_1523 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 1523 .

:Coord_174_1608 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 1608 .

:Coord_182_1614 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 1614 .

:Coord_170_1604 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 1604 .

:Coord_196_1628 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 1628 .

:Coord_185_1618 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 1618 .

:Coord_199_1625 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 1625 .

:Coord_206_1617 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1617 .

:Coord_216_1608 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 1608 .

:Coord_220_1604 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1604 .

:Coord_210_1613 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 1613 .

:Coord_224_1652 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1652 .

:Coord_220_1657 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1657 .

:Coord_232_1644 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1644 .

:Coord_235_1640 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 1640 .

:Coord_241_1635 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1635 .

:Coord_224_1688 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1688 .

:Coord_212_1672 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 1672 .

:Coord_218_1681 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 1681 .

:Coord_207_1669 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 1669 .

:Coord_215_1676 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 1676 .

:Coord_226_1690 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 1690 .

:Coord_183_1691 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 1691 .

:Coord_253_1666 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 1666 .

:Coord_197_1709 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 1709 .

:Coord_193_1704 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 1704 .

:Coord_186_1697 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 1697 .

:Coord_265_1656 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 1656 .

:Coord_247_1671 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 1671 .

:Coord_258_1661 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 1661 .

:Coord_198_1728 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 1728 .

:Coord_285_1645 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 1645 .

:Coord_243_1676 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 1676 .

:Coord_291_1641 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 1641 .

:Coord_279_1647 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 1647 .

:Coord_270_1651 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 1651 .

:Coord_202_1733 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 1733 .

:Coord_232_1730 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1730 .

:Coord_238_1725 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 1725 .

:Coord_254_1710 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 1710 .

:Coord_229_1732 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 1732 .

:Coord_267_1699 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 1699 .

:Coord_195_1724 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 1724 .

:Coord_262_1703 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 1703 .

:Coord_206_1737 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1737 .

:Coord_275_1693 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 1693 .

:Coord_220_1740 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1740 .

:Coord_224_1737 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1737 .

:Coord_294_1680 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 1680 .

:Coord_249_1714 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 1714 .

:Coord_280_1690 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 1690 .

:Coord_303_1676 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 1676 .

:Coord_241_1722 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1722 .

:Coord_290_1683 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 1683 .

:Coord_174_1768 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 1768 .

:Coord_182_1774 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 1774 .

:Coord_170_1764 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 1764 .

:Coord_196_1788 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 1788 .

:Coord_185_1778 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 1778 .

:Coord_199_1785 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 1785 .

:Coord_206_1777 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1777 .

:Coord_216_1768 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 1768 .

:Coord_220_1764 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1764 .

:Coord_210_1773 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 1773 .

:Coord_224_1812 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1812 .

:Coord_220_1817 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1817 .

:Coord_232_1804 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1804 .

:Coord_235_1800 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 1800 .

:Coord_241_1795 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1795 .

:Coord_224_1848 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1848 .

:Coord_212_1832 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 1832 .

:Coord_218_1841 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 1841 .

:Coord_207_1829 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 1829 .

:Coord_215_1836 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 1836 .

:Coord_226_1850 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 1850 .

:Coord_183_1851 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 1851 .

:Coord_253_1826 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 1826 .

:Coord_197_1869 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 1869 .

:Coord_193_1864 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 1864 .

:Coord_186_1857 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 1857 .

:Coord_265_1816 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 1816 .

:Coord_247_1831 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 1831 .

:Coord_258_1821 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 1821 .

:Coord_198_1888 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 1888 .

:Coord_285_1805 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 1805 .

:Coord_243_1836 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 1836 .

:Coord_291_1801 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 1801 .

:Coord_279_1807 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 1807 .

:Coord_270_1811 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 1811 .

:Coord_202_1893 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 1893 .

:Coord_232_1890 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1890 .

:Coord_238_1885 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 1885 .

:Coord_254_1870 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 1870 .

:Coord_229_1892 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 1892 .

:Coord_267_1859 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 1859 .

:Coord_195_1884 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 1884 .

:Coord_262_1863 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 1863 .

:Coord_206_1897 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1897 .

:Coord_275_1853 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 1853 .

:Coord_220_1900 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1900 .

:Coord_224_1897 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1897 .

:Coord_294_1840 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 1840 .

:Coord_249_1874 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 1874 .

:Coord_280_1850 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 1850 .

:Coord_303_1836 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 1836 .

:Coord_241_1882 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1882 .

:Coord_290_1843 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 1843 .

:Coord_174_1928 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 1928 .

:Coord_182_1934 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 1934 .

:Coord_170_1924 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 1924 .

:Coord_196_1948 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 1948 .

:Coord_185_1938 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 1938 .

:Coord_199_1945 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 1945 .

:Coord_206_1937 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 1937 .

:Coord_216_1928 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 1928 .

:Coord_220_1924 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1924 .

:Coord_210_1933 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 1933 .

:Coord_224_1972 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 1972 .

:Coord_220_1977 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 1977 .

:Coord_232_1964 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 1964 .

:Coord_235_1960 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 1960 .

:Coord_241_1955 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 1955 .

:Coord_224_2008 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2008 .

:Coord_212_1992 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 1992 .

:Coord_218_2001 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 2001 .

:Coord_207_1989 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 1989 .

:Coord_215_1996 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 1996 .

:Coord_226_2010 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 2010 .

:Coord_183_2011 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 2011 .

:Coord_253_1986 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 1986 .

:Coord_197_2029 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 2029 .

:Coord_193_2024 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 2024 .

:Coord_186_2017 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 2017 .

:Coord_265_1976 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 1976 .

:Coord_247_1991 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 1991 .

:Coord_258_1981 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 1981 .

:Coord_198_2048 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 2048 .

:Coord_285_1965 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 1965 .

:Coord_243_1996 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 1996 .

:Coord_291_1961 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 1961 .

:Coord_279_1967 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 1967 .

:Coord_270_1971 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 1971 .

:Coord_202_2053 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 2053 .

:Coord_232_2050 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2050 .

:Coord_238_2045 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 2045 .

:Coord_254_2030 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 2030 .

:Coord_229_2052 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 2052 .

:Coord_267_2019 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 2019 .

:Coord_195_2044 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 2044 .

:Coord_262_2023 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 2023 .

:Coord_206_2057 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2057 .

:Coord_275_2013 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 2013 .

:Coord_220_2060 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2060 .

:Coord_224_2057 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2057 .

:Coord_294_2000 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 2000 .

:Coord_249_2034 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 2034 .

:Coord_280_2010 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 2010 .

:Coord_303_1996 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 1996 .

:Coord_241_2042 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2042 .

:Coord_290_2003 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 2003 .

:Coord_174_2088 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 2088 .

:Coord_182_2094 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 2094 .

:Coord_170_2084 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 2084 .

:Coord_196_2108 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 2108 .

:Coord_185_2098 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 2098 .

:Coord_199_2105 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 2105 .

:Coord_206_2097 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2097 .

:Coord_216_2088 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 2088 .

:Coord_220_2084 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2084 .

:Coord_210_2093 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 2093 .

:Coord_224_2132 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2132 .

:Coord_220_2137 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2137 .

:Coord_232_2124 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2124 .

:Coord_235_2120 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 2120 .

:Coord_241_2115 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2115 .

:Coord_224_2168 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2168 .

:Coord_212_2152 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 2152 .

:Coord_218_2161 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 2161 .

:Coord_207_2149 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 2149 .

:Coord_215_2156 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 2156 .

:Coord_226_2170 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 2170 .

:Coord_183_2171 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 2171 .

:Coord_253_2146 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 2146 .

:Coord_197_2189 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 2189 .

:Coord_193_2184 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 2184 .

:Coord_186_2177 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 2177 .

:Coord_265_2136 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 2136 .

:Coord_247_2151 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 2151 .

:Coord_258_2141 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 2141 .

:Coord_198_2208 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 2208 .

:Coord_285_2125 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 2125 .

:Coord_243_2156 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 2156 .

:Coord_291_2121 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 2121 .

:Coord_279_2127 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 2127 .

:Coord_270_2131 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 2131 .

:Coord_202_2213 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 2213 .

:Coord_232_2210 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2210 .

:Coord_238_2205 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 2205 .

:Coord_254_2190 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 2190 .

:Coord_229_2212 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 2212 .

:Coord_267_2179 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 2179 .

:Coord_195_2204 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 2204 .

:Coord_262_2183 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 2183 .

:Coord_206_2217 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2217 .

:Coord_275_2173 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 2173 .

:Coord_220_2220 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2220 .

:Coord_224_2217 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2217 .

:Coord_294_2160 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 2160 .

:Coord_249_2194 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 2194 .

:Coord_280_2170 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 2170 .

:Coord_303_2156 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 2156 .

:Coord_241_2202 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2202 .

:Coord_290_2163 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 2163 .

:Coord_174_2248 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 2248 .

:Coord_182_2254 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 2254 .

:Coord_170_2244 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 2244 .

:Coord_196_2268 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 2268 .

:Coord_185_2258 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 2258 .

:Coord_199_2265 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 2265 .

:Coord_206_2257 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2257 .

:Coord_216_2248 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 2248 .

:Coord_220_2244 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2244 .

:Coord_210_2253 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 2253 .

:Coord_224_2292 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2292 .

:Coord_220_2297 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2297 .

:Coord_232_2284 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2284 .

:Coord_235_2280 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 2280 .

:Coord_241_2275 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2275 .

:Coord_224_2328 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2328 .

:Coord_212_2312 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 2312 .

:Coord_218_2321 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 2321 .

:Coord_207_2309 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 2309 .

:Coord_215_2316 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 2316 .

:Coord_226_2330 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 2330 .

:Coord_183_2331 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 2331 .

:Coord_253_2306 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 2306 .

:Coord_197_2349 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 2349 .

:Coord_193_2344 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 2344 .

:Coord_186_2337 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 2337 .

:Coord_265_2296 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 2296 .

:Coord_247_2311 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 2311 .

:Coord_258_2301 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 2301 .

:Coord_198_2368 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 2368 .

:Coord_285_2285 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 2285 .

:Coord_243_2316 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 2316 .

:Coord_291_2281 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 2281 .

:Coord_279_2287 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 2287 .

:Coord_270_2291 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 2291 .

:Coord_202_2373 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 2373 .

:Coord_232_2370 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2370 .

:Coord_238_2365 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 2365 .

:Coord_254_2350 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 2350 .

:Coord_229_2372 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 2372 .

:Coord_267_2339 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 2339 .

:Coord_195_2364 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 2364 .

:Coord_262_2343 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 2343 .

:Coord_206_2377 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2377 .

:Coord_275_2333 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 2333 .

:Coord_220_2380 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2380 .

:Coord_224_2377 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2377 .

:Coord_294_2320 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 2320 .

:Coord_249_2354 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 2354 .

:Coord_280_2330 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 2330 .

:Coord_303_2316 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 2316 .

:Coord_241_2362 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2362 .

:Coord_290_2323 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 2323 .

:Coord_174_2408 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 2408 .

:Coord_182_2414 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 2414 .

:Coord_170_2404 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 2404 .

:Coord_196_2428 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 2428 .

:Coord_185_2418 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 2418 .

:Coord_199_2425 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 2425 .

:Coord_206_2417 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2417 .

:Coord_216_2408 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 2408 .

:Coord_220_2404 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2404 .

:Coord_210_2413 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 2413 .

:Coord_224_2452 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2452 .

:Coord_220_2457 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2457 .

:Coord_232_2444 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2444 .

:Coord_235_2440 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 2440 .

:Coord_241_2435 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2435 .

:Coord_224_2488 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2488 .

:Coord_212_2472 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 2472 .

:Coord_218_2481 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 2481 .

:Coord_207_2469 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 2469 .

:Coord_215_2476 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 2476 .

:Coord_226_2490 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 2490 .

:Coord_183_2491 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 2491 .

:Coord_253_2466 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 2466 .

:Coord_197_2509 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 2509 .

:Coord_193_2504 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 2504 .

:Coord_186_2497 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 2497 .

:Coord_265_2456 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 2456 .

:Coord_247_2471 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 2471 .

:Coord_258_2461 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 2461 .

:Coord_198_2528 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 2528 .

:Coord_285_2445 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 2445 .

:Coord_243_2476 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 2476 .

:Coord_291_2441 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 2441 .

:Coord_279_2447 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 2447 .

:Coord_270_2451 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 2451 .

:Coord_202_2533 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 2533 .

:Coord_232_2530 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2530 .

:Coord_238_2525 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 2525 .

:Coord_254_2510 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 2510 .

:Coord_229_2532 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 2532 .

:Coord_267_2499 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 2499 .

:Coord_195_2524 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 2524 .

:Coord_262_2503 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 2503 .

:Coord_206_2537 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2537 .

:Coord_275_2493 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 2493 .

:Coord_220_2540 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2540 .

:Coord_224_2537 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2537 .

:Coord_294_2480 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 2480 .

:Coord_249_2514 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 2514 .

:Coord_280_2490 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 2490 .

:Coord_303_2476 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 2476 .

:Coord_241_2522 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2522 .

:Coord_290_2483 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 2483 .

:Coord_174_2568 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 2568 .

:Coord_182_2574 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 2574 .

:Coord_170_2564 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 2564 .

:Coord_196_2588 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 2588 .

:Coord_185_2578 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 2578 .

:Coord_199_2585 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 2585 .

:Coord_206_2577 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2577 .

:Coord_216_2568 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 2568 .

:Coord_220_2564 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2564 .

:Coord_210_2573 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 2573 .

:Coord_224_2612 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2612 .

:Coord_220_2617 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2617 .

:Coord_232_2604 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2604 .

:Coord_235_2600 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 2600 .

:Coord_241_2595 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2595 .

:Coord_224_2648 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2648 .

:Coord_212_2632 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 2632 .

:Coord_218_2641 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 2641 .

:Coord_207_2629 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 2629 .

:Coord_215_2636 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 2636 .

:Coord_226_2650 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 2650 .

:Coord_183_2651 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 2651 .

:Coord_253_2626 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 2626 .

:Coord_197_2669 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 2669 .

:Coord_193_2664 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 2664 .

:Coord_186_2657 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 2657 .

:Coord_265_2616 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 2616 .

:Coord_247_2631 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 2631 .

:Coord_258_2621 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 2621 .

:Coord_198_2688 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 2688 .

:Coord_285_2605 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 2605 .

:Coord_243_2636 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 2636 .

:Coord_291_2601 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 2601 .

:Coord_279_2607 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 2607 .

:Coord_270_2611 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 2611 .

:Coord_202_2693 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 2693 .

:Coord_232_2690 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2690 .

:Coord_238_2685 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 2685 .

:Coord_254_2670 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 2670 .

:Coord_229_2692 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 2692 .

:Coord_267_2659 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 2659 .

:Coord_195_2684 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 2684 .

:Coord_262_2663 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 2663 .

:Coord_206_2697 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2697 .

:Coord_275_2653 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 2653 .

:Coord_220_2700 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2700 .

:Coord_224_2697 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2697 .

:Coord_294_2640 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 2640 .

:Coord_249_2674 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 2674 .

:Coord_280_2650 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 280 ;
              SmartGrid:coord_y 2650 .

:Coord_303_2636 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 303 ;
              SmartGrid:coord_y 2636 .

:Coord_241_2682 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2682 .

:Coord_290_2643 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 290 ;
              SmartGrid:coord_y 2643 .

:Coord_174_2728 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 174 ;
              SmartGrid:coord_y 2728 .

:Coord_182_2734 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 182 ;
              SmartGrid:coord_y 2734 .

:Coord_170_2724 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 170 ;
              SmartGrid:coord_y 2724 .

:Coord_196_2748 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 196 ;
              SmartGrid:coord_y 2748 .

:Coord_185_2738 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 185 ;
              SmartGrid:coord_y 2738 .

:Coord_199_2745 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 199 ;
              SmartGrid:coord_y 2745 .

:Coord_206_2737 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2737 .

:Coord_216_2728 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 216 ;
              SmartGrid:coord_y 2728 .

:Coord_220_2724 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2724 .

:Coord_210_2733 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 210 ;
              SmartGrid:coord_y 2733 .

:Coord_224_2772 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2772 .

:Coord_220_2777 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2777 .

:Coord_232_2764 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2764 .

:Coord_235_2760 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 235 ;
              SmartGrid:coord_y 2760 .

:Coord_241_2755 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 241 ;
              SmartGrid:coord_y 2755 .

:Coord_224_2808 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2808 .

:Coord_212_2792 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 212 ;
              SmartGrid:coord_y 2792 .

:Coord_218_2801 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 218 ;
              SmartGrid:coord_y 2801 .

:Coord_207_2789 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 207 ;
              SmartGrid:coord_y 2789 .

:Coord_215_2796 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 215 ;
              SmartGrid:coord_y 2796 .

:Coord_226_2810 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 226 ;
              SmartGrid:coord_y 2810 .

:Coord_183_2811 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 183 ;
              SmartGrid:coord_y 2811 .

:Coord_253_2786 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 253 ;
              SmartGrid:coord_y 2786 .

:Coord_197_2829 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 197 ;
              SmartGrid:coord_y 2829 .

:Coord_193_2824 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 193 ;
              SmartGrid:coord_y 2824 .

:Coord_186_2817 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 186 ;
              SmartGrid:coord_y 2817 .

:Coord_265_2776 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 265 ;
              SmartGrid:coord_y 2776 .

:Coord_247_2791 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 247 ;
              SmartGrid:coord_y 2791 .

:Coord_258_2781 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 258 ;
              SmartGrid:coord_y 2781 .

:Coord_198_2848 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 198 ;
              SmartGrid:coord_y 2848 .

:Coord_285_2765 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 285 ;
              SmartGrid:coord_y 2765 .

:Coord_243_2796 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 243 ;
              SmartGrid:coord_y 2796 .

:Coord_291_2761 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 291 ;
              SmartGrid:coord_y 2761 .

:Coord_279_2767 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 279 ;
              SmartGrid:coord_y 2767 .

:Coord_270_2771 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 270 ;
              SmartGrid:coord_y 2771 .

:Coord_202_2853 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 202 ;
              SmartGrid:coord_y 2853 .

:Coord_232_2850 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 232 ;
              SmartGrid:coord_y 2850 .

:Coord_238_2845 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 238 ;
              SmartGrid:coord_y 2845 .

:Coord_254_2830 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 254 ;
              SmartGrid:coord_y 2830 .

:Coord_229_2852 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 229 ;
              SmartGrid:coord_y 2852 .

:Coord_267_2819 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 267 ;
              SmartGrid:coord_y 2819 .

:Coord_195_2844 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 195 ;
              SmartGrid:coord_y 2844 .

:Coord_262_2823 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 262 ;
              SmartGrid:coord_y 2823 .

:Coord_206_2857 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 206 ;
              SmartGrid:coord_y 2857 .

:Coord_275_2813 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 275 ;
              SmartGrid:coord_y 2813 .

:Coord_220_2860 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 220 ;
              SmartGrid:coord_y 2860 .

:Coord_224_2857 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 224 ;
              SmartGrid:coord_y 2857 .

:Coord_294_2800 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 294 ;
              SmartGrid:coord_y 2800 .

:Coord_249_2834 rdf:type owl:NamedIndividual ,
                       SmartGrid:Coordinates ;
              SmartGrid:coord_x 249 ;
              SmartGrid:coord_y 2834 .

:Coord_280_2810 rdf:type owl:NamedIndividual ,
