
:Line_11022-11023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11022 ;
            SmartGrid:attachsTo :Bus_11023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_11022-11025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11022 ;
            SmartGrid:attachsTo :Bus_11025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_11023-11024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11023 ;
            SmartGrid:attachsTo :Bus_11024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_11023-11073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11023 ;
            SmartGrid:attachsTo :Bus_11073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_11024-11028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11024 ;
            SmartGrid:attachsTo :Bus_11028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_11024-11078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11024 ;
            SmartGrid:attachsTo :Bus_11078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_11025-11075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11025 ;
            SmartGrid:attachsTo :Bus_11075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_11025-11077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11025 ;
            SmartGrid:attachsTo :Bus_11077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_11026-11027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11026 ;
            SmartGrid:attachsTo :Bus_11027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_11026-11079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11026 ;
            SmartGrid:attachsTo :Bus_11079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_11027-11031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11027 ;
            SmartGrid:attachsTo :Bus_11031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_11027-11033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11027 ;
            SmartGrid:attachsTo :Bus_11033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_11028-11029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11028 ;
            SmartGrid:attachsTo :Bus_11029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_11028-11089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11028 ;
            SmartGrid:attachsTo :Bus_11089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_11029-11030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11029 ;
            SmartGrid:attachsTo :Bus_11030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_11029-11032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11029 ;
            SmartGrid:attachsTo :Bus_11032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_11030-11080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11030 ;
            SmartGrid:attachsTo :Bus_11080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_11030-11085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11030 ;
            SmartGrid:attachsTo :Bus_11085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_11031-11036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11031 ;
            SmartGrid:attachsTo :Bus_11036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_11031-11081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11031 ;
            SmartGrid:attachsTo :Bus_11081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_11032-11034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11032 ;
            SmartGrid:attachsTo :Bus_11034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_11032-11035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11032 ;
            SmartGrid:attachsTo :Bus_11035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_11033-11082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11033 ;
            SmartGrid:attachsTo :Bus_11082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_11033-11083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11033 ;
            SmartGrid:attachsTo :Bus_11083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_11034-11084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11034 ;
            SmartGrid:attachsTo :Bus_11084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_11034-11086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11034 ;
            SmartGrid:attachsTo :Bus_11086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_11035-11037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11035 ;
            SmartGrid:attachsTo :Bus_11037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_11035-11040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11035 ;
            SmartGrid:attachsTo :Bus_11040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_11036-11038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11036 ;
            SmartGrid:attachsTo :Bus_11038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_11036-11099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11036 ;
            SmartGrid:attachsTo :Bus_11099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_11037-11088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11037 ;
            SmartGrid:attachsTo :Bus_11088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_11037-11090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11037 ;
            SmartGrid:attachsTo :Bus_11090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_11038-11039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11038 ;
            SmartGrid:attachsTo :Bus_11039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_11038-11087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11038 ;
            SmartGrid:attachsTo :Bus_11087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_11039-11041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11039 ;
            SmartGrid:attachsTo :Bus_11041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_11039-11093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11039 ;
            SmartGrid:attachsTo :Bus_11093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_11040-11091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11040 ;
            SmartGrid:attachsTo :Bus_11091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_11040-11092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11040 ;
            SmartGrid:attachsTo :Bus_11092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_11041-11042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11041 ;
            SmartGrid:attachsTo :Bus_11042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_11041-11050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11041 ;
            SmartGrid:attachsTo :Bus_11050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_11042-11043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11042 ;
            SmartGrid:attachsTo :Bus_11043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_11042-11044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11042 ;
            SmartGrid:attachsTo :Bus_11044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_11043-11094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11043 ;
            SmartGrid:attachsTo :Bus_11094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_11043-11097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11043 ;
            SmartGrid:attachsTo :Bus_11097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_11044-11045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11044 ;
            SmartGrid:attachsTo :Bus_11045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_11044-11095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11044 ;
            SmartGrid:attachsTo :Bus_11095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_11045-11046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11045 ;
            SmartGrid:attachsTo :Bus_11046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_11045-11055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11045 ;
            SmartGrid:attachsTo :Bus_11055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_11046-11047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11046 ;
            SmartGrid:attachsTo :Bus_11047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_11046-11048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11046 ;
            SmartGrid:attachsTo :Bus_11048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_11047-11096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11047 ;
            SmartGrid:attachsTo :Bus_11096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_11047-11100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11047 ;
            SmartGrid:attachsTo :Bus_11100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_11048-11049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11048 ;
            SmartGrid:attachsTo :Bus_11049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_11048-11051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11048 ;
            SmartGrid:attachsTo :Bus_11051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_11049-11098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11049 ;
            SmartGrid:attachsTo :Bus_11098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_11049-11102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11049 ;
            SmartGrid:attachsTo :Bus_11102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_11050-11052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11050 ;
            SmartGrid:attachsTo :Bus_11052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_11050-11101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11050 ;
            SmartGrid:attachsTo :Bus_11101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_11051-11053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11051 ;
            SmartGrid:attachsTo :Bus_11053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_11051-11054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11051 ;
            SmartGrid:attachsTo :Bus_11054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_11052-11103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11052 ;
            SmartGrid:attachsTo :Bus_11103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_11052-11104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11052 ;
            SmartGrid:attachsTo :Bus_11104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_11053-11105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11053 ;
            SmartGrid:attachsTo :Bus_11105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_11053-11108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11053 ;
            SmartGrid:attachsTo :Bus_11108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_11054-11107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11054 ;
            SmartGrid:attachsTo :Bus_11107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_11054-11110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11054 ;
            SmartGrid:attachsTo :Bus_11110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_11055-11106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11055 ;
            SmartGrid:attachsTo :Bus_11106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_11055-11109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_11055 ;
            SmartGrid:attachsTo :Bus_11109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_12001-12002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12001 ;
            SmartGrid:attachsTo :Bus_12002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_12002-12003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12002 ;
            SmartGrid:attachsTo :Bus_12003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_12002-12004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12002 ;
            SmartGrid:attachsTo :Bus_12004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_12003-12056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12003 ;
            SmartGrid:attachsTo :Bus_12056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_12003-12058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12003 ;
            SmartGrid:attachsTo :Bus_12058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_12004-12005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12004 ;
            SmartGrid:attachsTo :Bus_12005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_12004-12006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12004 ;
            SmartGrid:attachsTo :Bus_12006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_12005-12057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12005 ;
            SmartGrid:attachsTo :Bus_12057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_12005-12061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12005 ;
            SmartGrid:attachsTo :Bus_12061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_12006-12007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12006 ;
            SmartGrid:attachsTo :Bus_12007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_12006-12008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12006 ;
            SmartGrid:attachsTo :Bus_12008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_12007-12059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12007 ;
            SmartGrid:attachsTo :Bus_12059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_12007-12060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12007 ;
            SmartGrid:attachsTo :Bus_12060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_12008-12009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12008 ;
            SmartGrid:attachsTo :Bus_12009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_12008-12012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12008 ;
            SmartGrid:attachsTo :Bus_12012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_12009-12010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12009 ;
            SmartGrid:attachsTo :Bus_12010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_12009-12017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12009 ;
            SmartGrid:attachsTo :Bus_12017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_12010-12011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12010 ;
            SmartGrid:attachsTo :Bus_12011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_12010-12069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12010 ;
            SmartGrid:attachsTo :Bus_12069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_12011-12018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12011 ;
            SmartGrid:attachsTo :Bus_12018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_12011-12021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12011 ;
            SmartGrid:attachsTo :Bus_12021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_12012-12013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12012 ;
            SmartGrid:attachsTo :Bus_12013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_12012-12062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12012 ;
            SmartGrid:attachsTo :Bus_12062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_12013-12014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12013 ;
            SmartGrid:attachsTo :Bus_12014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_12013-12015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12013 ;
            SmartGrid:attachsTo :Bus_12015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_12014-12063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12014 ;
            SmartGrid:attachsTo :Bus_12063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_12014-12067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12014 ;
            SmartGrid:attachsTo :Bus_12067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_12015-12016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12015 ;
            SmartGrid:attachsTo :Bus_12016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_12015-12064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12015 ;
            SmartGrid:attachsTo :Bus_12064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_12016-12065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12016 ;
            SmartGrid:attachsTo :Bus_12065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_12016-12066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12016 ;
            SmartGrid:attachsTo :Bus_12066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_12017-12019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12017 ;
            SmartGrid:attachsTo :Bus_12019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_12017-12076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12017 ;
            SmartGrid:attachsTo :Bus_12076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_12018-12068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12018 ;
            SmartGrid:attachsTo :Bus_12068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_12018-12070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12018 ;
            SmartGrid:attachsTo :Bus_12070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_12019-12020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12019 ;
            SmartGrid:attachsTo :Bus_12020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_12019-12074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12019 ;
            SmartGrid:attachsTo :Bus_12074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_12020-12022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12020 ;
            SmartGrid:attachsTo :Bus_12022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_12020-12026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12020 ;
            SmartGrid:attachsTo :Bus_12026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_12021-12071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12021 ;
            SmartGrid:attachsTo :Bus_12071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_12021-12072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12021 ;
            SmartGrid:attachsTo :Bus_12072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_12022-12023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12022 ;
            SmartGrid:attachsTo :Bus_12023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_12022-12025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12022 ;
            SmartGrid:attachsTo :Bus_12025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_12023-12024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12023 ;
            SmartGrid:attachsTo :Bus_12024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_12023-12073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12023 ;
            SmartGrid:attachsTo :Bus_12073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_12024-12028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12024 ;
            SmartGrid:attachsTo :Bus_12028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_12024-12078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12024 ;
            SmartGrid:attachsTo :Bus_12078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_12025-12075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12025 ;
            SmartGrid:attachsTo :Bus_12075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_12025-12077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12025 ;
            SmartGrid:attachsTo :Bus_12077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_12026-12027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12026 ;
            SmartGrid:attachsTo :Bus_12027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_12026-12079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12026 ;
            SmartGrid:attachsTo :Bus_12079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_12027-12031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12027 ;
            SmartGrid:attachsTo :Bus_12031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_12027-12033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12027 ;
            SmartGrid:attachsTo :Bus_12033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_12028-12029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12028 ;
            SmartGrid:attachsTo :Bus_12029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_12028-12089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12028 ;
            SmartGrid:attachsTo :Bus_12089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_12029-12030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12029 ;
            SmartGrid:attachsTo :Bus_12030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_12029-12032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12029 ;
            SmartGrid:attachsTo :Bus_12032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_12030-12080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12030 ;
            SmartGrid:attachsTo :Bus_12080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_12030-12085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12030 ;
            SmartGrid:attachsTo :Bus_12085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_12031-12036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12031 ;
            SmartGrid:attachsTo :Bus_12036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_12031-12081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12031 ;
            SmartGrid:attachsTo :Bus_12081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_12032-12034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12032 ;
            SmartGrid:attachsTo :Bus_12034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_12032-12035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12032 ;
            SmartGrid:attachsTo :Bus_12035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_12033-12082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12033 ;
            SmartGrid:attachsTo :Bus_12082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_12033-12083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12033 ;
            SmartGrid:attachsTo :Bus_12083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_12034-12084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12034 ;
            SmartGrid:attachsTo :Bus_12084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_12034-12086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12034 ;
            SmartGrid:attachsTo :Bus_12086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_12035-12037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12035 ;
            SmartGrid:attachsTo :Bus_12037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_12035-12040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12035 ;
            SmartGrid:attachsTo :Bus_12040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_12036-12038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12036 ;
            SmartGrid:attachsTo :Bus_12038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_12036-12099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12036 ;
            SmartGrid:attachsTo :Bus_12099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_12037-12088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12037 ;
            SmartGrid:attachsTo :Bus_12088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_12037-12090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12037 ;
            SmartGrid:attachsTo :Bus_12090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_12038-12039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12038 ;
            SmartGrid:attachsTo :Bus_12039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_12038-12087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12038 ;
            SmartGrid:attachsTo :Bus_12087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_12039-12041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12039 ;
            SmartGrid:attachsTo :Bus_12041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_12039-12093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12039 ;
            SmartGrid:attachsTo :Bus_12093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_12040-12091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12040 ;
            SmartGrid:attachsTo :Bus_12091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_12040-12092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12040 ;
            SmartGrid:attachsTo :Bus_12092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_12041-12042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12041 ;
            SmartGrid:attachsTo :Bus_12042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_12041-12050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12041 ;
            SmartGrid:attachsTo :Bus_12050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_12042-12043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12042 ;
            SmartGrid:attachsTo :Bus_12043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_12042-12044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12042 ;
            SmartGrid:attachsTo :Bus_12044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_12043-12094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12043 ;
            SmartGrid:attachsTo :Bus_12094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_12043-12097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12043 ;
            SmartGrid:attachsTo :Bus_12097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_12044-12045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12044 ;
            SmartGrid:attachsTo :Bus_12045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_12044-12095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12044 ;
            SmartGrid:attachsTo :Bus_12095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_12045-12046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12045 ;
            SmartGrid:attachsTo :Bus_12046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_12045-12055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12045 ;
            SmartGrid:attachsTo :Bus_12055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_12046-12047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12046 ;
            SmartGrid:attachsTo :Bus_12047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_12046-12048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12046 ;
            SmartGrid:attachsTo :Bus_12048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_12047-12096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12047 ;
            SmartGrid:attachsTo :Bus_12096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_12047-12100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12047 ;
            SmartGrid:attachsTo :Bus_12100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_12048-12049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12048 ;
            SmartGrid:attachsTo :Bus_12049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_12048-12051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12048 ;
            SmartGrid:attachsTo :Bus_12051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_12049-12098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12049 ;
            SmartGrid:attachsTo :Bus_12098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_12049-12102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12049 ;
            SmartGrid:attachsTo :Bus_12102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_12050-12052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12050 ;
            SmartGrid:attachsTo :Bus_12052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_12050-12101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12050 ;
            SmartGrid:attachsTo :Bus_12101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_12051-12053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12051 ;
            SmartGrid:attachsTo :Bus_12053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_12051-12054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12051 ;
            SmartGrid:attachsTo :Bus_12054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_12052-12103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12052 ;
            SmartGrid:attachsTo :Bus_12103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_12052-12104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12052 ;
            SmartGrid:attachsTo :Bus_12104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_12053-12105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12053 ;
            SmartGrid:attachsTo :Bus_12105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_12053-12108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12053 ;
            SmartGrid:attachsTo :Bus_12108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_12054-12107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12054 ;
            SmartGrid:attachsTo :Bus_12107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_12054-12110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12054 ;
            SmartGrid:attachsTo :Bus_12110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_12055-12106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12055 ;
            SmartGrid:attachsTo :Bus_12106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_12055-12109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_12055 ;
            SmartGrid:attachsTo :Bus_12109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_13001-13002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13001 ;
            SmartGrid:attachsTo :Bus_13002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_13002-13003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13002 ;
            SmartGrid:attachsTo :Bus_13003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_13002-13004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13002 ;
            SmartGrid:attachsTo :Bus_13004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_13003-13056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13003 ;
            SmartGrid:attachsTo :Bus_13056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_13003-13058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13003 ;
            SmartGrid:attachsTo :Bus_13058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_13004-13005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13004 ;
            SmartGrid:attachsTo :Bus_13005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_13004-13006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13004 ;
            SmartGrid:attachsTo :Bus_13006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_13005-13057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13005 ;
            SmartGrid:attachsTo :Bus_13057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_13005-13061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13005 ;
            SmartGrid:attachsTo :Bus_13061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_13006-13007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13006 ;
            SmartGrid:attachsTo :Bus_13007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_13006-13008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13006 ;
            SmartGrid:attachsTo :Bus_13008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_13007-13059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13007 ;
            SmartGrid:attachsTo :Bus_13059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_13007-13060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13007 ;
            SmartGrid:attachsTo :Bus_13060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_13008-13009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13008 ;
            SmartGrid:attachsTo :Bus_13009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_13008-13012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13008 ;
            SmartGrid:attachsTo :Bus_13012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_13009-13010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13009 ;
            SmartGrid:attachsTo :Bus_13010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_13009-13017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13009 ;
            SmartGrid:attachsTo :Bus_13017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_13010-13011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13010 ;
            SmartGrid:attachsTo :Bus_13011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_13010-13069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13010 ;
            SmartGrid:attachsTo :Bus_13069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_13011-13018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13011 ;
            SmartGrid:attachsTo :Bus_13018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_13011-13021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13011 ;
            SmartGrid:attachsTo :Bus_13021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_13012-13013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13012 ;
            SmartGrid:attachsTo :Bus_13013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_13012-13062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13012 ;
            SmartGrid:attachsTo :Bus_13062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_13013-13014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13013 ;
            SmartGrid:attachsTo :Bus_13014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_13013-13015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13013 ;
            SmartGrid:attachsTo :Bus_13015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_13014-13063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13014 ;
            SmartGrid:attachsTo :Bus_13063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_13014-13067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13014 ;
            SmartGrid:attachsTo :Bus_13067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_13015-13016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13015 ;
            SmartGrid:attachsTo :Bus_13016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_13015-13064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13015 ;
            SmartGrid:attachsTo :Bus_13064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_13016-13065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13016 ;
            SmartGrid:attachsTo :Bus_13065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_13016-13066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13016 ;
            SmartGrid:attachsTo :Bus_13066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_13017-13019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13017 ;
            SmartGrid:attachsTo :Bus_13019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_13017-13076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13017 ;
            SmartGrid:attachsTo :Bus_13076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_13018-13068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13018 ;
            SmartGrid:attachsTo :Bus_13068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_13018-13070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13018 ;
            SmartGrid:attachsTo :Bus_13070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_13019-13020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13019 ;
            SmartGrid:attachsTo :Bus_13020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_13019-13074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13019 ;
            SmartGrid:attachsTo :Bus_13074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_13020-13022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13020 ;
            SmartGrid:attachsTo :Bus_13022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_13020-13026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13020 ;
            SmartGrid:attachsTo :Bus_13026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_13021-13071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13021 ;
            SmartGrid:attachsTo :Bus_13071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_13021-13072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13021 ;
            SmartGrid:attachsTo :Bus_13072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_13022-13023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13022 ;
            SmartGrid:attachsTo :Bus_13023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_13022-13025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13022 ;
            SmartGrid:attachsTo :Bus_13025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_13023-13024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13023 ;
            SmartGrid:attachsTo :Bus_13024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_13023-13073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13023 ;
            SmartGrid:attachsTo :Bus_13073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_13024-13028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13024 ;
            SmartGrid:attachsTo :Bus_13028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_13024-13078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13024 ;
            SmartGrid:attachsTo :Bus_13078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_13025-13075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13025 ;
            SmartGrid:attachsTo :Bus_13075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_13025-13077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13025 ;
            SmartGrid:attachsTo :Bus_13077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_13026-13027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13026 ;
            SmartGrid:attachsTo :Bus_13027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_13026-13079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13026 ;
            SmartGrid:attachsTo :Bus_13079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_13027-13031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13027 ;
            SmartGrid:attachsTo :Bus_13031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_13027-13033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13027 ;
            SmartGrid:attachsTo :Bus_13033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_13028-13029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13028 ;
            SmartGrid:attachsTo :Bus_13029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_13028-13089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13028 ;
            SmartGrid:attachsTo :Bus_13089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_13029-13030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13029 ;
            SmartGrid:attachsTo :Bus_13030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_13029-13032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13029 ;
            SmartGrid:attachsTo :Bus_13032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_13030-13080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13030 ;
            SmartGrid:attachsTo :Bus_13080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_13030-13085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13030 ;
            SmartGrid:attachsTo :Bus_13085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_13031-13036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13031 ;
            SmartGrid:attachsTo :Bus_13036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_13031-13081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13031 ;
            SmartGrid:attachsTo :Bus_13081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_13032-13034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13032 ;
            SmartGrid:attachsTo :Bus_13034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_13032-13035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13032 ;
            SmartGrid:attachsTo :Bus_13035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_13033-13082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13033 ;
            SmartGrid:attachsTo :Bus_13082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_13033-13083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13033 ;
            SmartGrid:attachsTo :Bus_13083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_13034-13084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13034 ;
            SmartGrid:attachsTo :Bus_13084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_13034-13086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13034 ;
            SmartGrid:attachsTo :Bus_13086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_13035-13037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13035 ;
            SmartGrid:attachsTo :Bus_13037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_13035-13040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13035 ;
            SmartGrid:attachsTo :Bus_13040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_13036-13038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13036 ;
            SmartGrid:attachsTo :Bus_13038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_13036-13099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13036 ;
            SmartGrid:attachsTo :Bus_13099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_13037-13088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13037 ;
            SmartGrid:attachsTo :Bus_13088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_13037-13090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13037 ;
            SmartGrid:attachsTo :Bus_13090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_13038-13039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13038 ;
            SmartGrid:attachsTo :Bus_13039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_13038-13087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13038 ;
            SmartGrid:attachsTo :Bus_13087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_13039-13041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13039 ;
            SmartGrid:attachsTo :Bus_13041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_13039-13093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13039 ;
            SmartGrid:attachsTo :Bus_13093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_13040-13091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13040 ;
            SmartGrid:attachsTo :Bus_13091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_13040-13092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13040 ;
            SmartGrid:attachsTo :Bus_13092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_13041-13042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13041 ;
            SmartGrid:attachsTo :Bus_13042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_13041-13050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13041 ;
            SmartGrid:attachsTo :Bus_13050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_13042-13043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13042 ;
            SmartGrid:attachsTo :Bus_13043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_13042-13044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13042 ;
            SmartGrid:attachsTo :Bus_13044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_13043-13094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13043 ;
            SmartGrid:attachsTo :Bus_13094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_13043-13097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13043 ;
            SmartGrid:attachsTo :Bus_13097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_13044-13045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13044 ;
            SmartGrid:attachsTo :Bus_13045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_13044-13095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13044 ;
            SmartGrid:attachsTo :Bus_13095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_13045-13046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13045 ;
            SmartGrid:attachsTo :Bus_13046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_13045-13055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13045 ;
            SmartGrid:attachsTo :Bus_13055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_13046-13047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13046 ;
            SmartGrid:attachsTo :Bus_13047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_13046-13048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13046 ;
            SmartGrid:attachsTo :Bus_13048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_13047-13096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13047 ;
            SmartGrid:attachsTo :Bus_13096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_13047-13100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13047 ;
            SmartGrid:attachsTo :Bus_13100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_13048-13049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13048 ;
            SmartGrid:attachsTo :Bus_13049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_13048-13051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13048 ;
            SmartGrid:attachsTo :Bus_13051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_13049-13098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13049 ;
            SmartGrid:attachsTo :Bus_13098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_13049-13102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13049 ;
            SmartGrid:attachsTo :Bus_13102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_13050-13052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13050 ;
            SmartGrid:attachsTo :Bus_13052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_13050-13101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13050 ;
            SmartGrid:attachsTo :Bus_13101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_13051-13053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13051 ;
            SmartGrid:attachsTo :Bus_13053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_13051-13054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13051 ;
            SmartGrid:attachsTo :Bus_13054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_13052-13103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13052 ;
            SmartGrid:attachsTo :Bus_13103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_13052-13104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13052 ;
            SmartGrid:attachsTo :Bus_13104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_13053-13105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13053 ;
            SmartGrid:attachsTo :Bus_13105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_13053-13108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13053 ;
            SmartGrid:attachsTo :Bus_13108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_13054-13107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13054 ;
            SmartGrid:attachsTo :Bus_13107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_13054-13110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13054 ;
            SmartGrid:attachsTo :Bus_13110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_13055-13106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13055 ;
            SmartGrid:attachsTo :Bus_13106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_13055-13109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_13055 ;
            SmartGrid:attachsTo :Bus_13109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_14001-14002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14001 ;
            SmartGrid:attachsTo :Bus_14002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_14002-14003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14002 ;
            SmartGrid:attachsTo :Bus_14003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_14002-14004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14002 ;
            SmartGrid:attachsTo :Bus_14004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_14003-14056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14003 ;
            SmartGrid:attachsTo :Bus_14056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_14003-14058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14003 ;
            SmartGrid:attachsTo :Bus_14058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_14004-14005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14004 ;
            SmartGrid:attachsTo :Bus_14005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_14004-14006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14004 ;
            SmartGrid:attachsTo :Bus_14006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_14005-14057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14005 ;
            SmartGrid:attachsTo :Bus_14057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_14005-14061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14005 ;
            SmartGrid:attachsTo :Bus_14061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_14006-14007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14006 ;
            SmartGrid:attachsTo :Bus_14007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_14006-14008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14006 ;
            SmartGrid:attachsTo :Bus_14008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_14007-14059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14007 ;
            SmartGrid:attachsTo :Bus_14059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_14007-14060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14007 ;
            SmartGrid:attachsTo :Bus_14060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_14008-14009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14008 ;
            SmartGrid:attachsTo :Bus_14009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_14008-14012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14008 ;
            SmartGrid:attachsTo :Bus_14012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_14009-14010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14009 ;
            SmartGrid:attachsTo :Bus_14010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_14009-14017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14009 ;
            SmartGrid:attachsTo :Bus_14017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_14010-14011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14010 ;
            SmartGrid:attachsTo :Bus_14011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_14010-14069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14010 ;
            SmartGrid:attachsTo :Bus_14069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_14011-14018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14011 ;
            SmartGrid:attachsTo :Bus_14018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_14011-14021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14011 ;
            SmartGrid:attachsTo :Bus_14021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_14012-14013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14012 ;
            SmartGrid:attachsTo :Bus_14013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_14012-14062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14012 ;
            SmartGrid:attachsTo :Bus_14062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_14013-14014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14013 ;
            SmartGrid:attachsTo :Bus_14014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_14013-14015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14013 ;
            SmartGrid:attachsTo :Bus_14015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_14014-14063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14014 ;
            SmartGrid:attachsTo :Bus_14063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_14014-14067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14014 ;
            SmartGrid:attachsTo :Bus_14067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_14015-14016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14015 ;
            SmartGrid:attachsTo :Bus_14016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_14015-14064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14015 ;
            SmartGrid:attachsTo :Bus_14064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_14016-14065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14016 ;
            SmartGrid:attachsTo :Bus_14065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_14016-14066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14016 ;
            SmartGrid:attachsTo :Bus_14066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_14017-14019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14017 ;
            SmartGrid:attachsTo :Bus_14019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_14017-14076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14017 ;
            SmartGrid:attachsTo :Bus_14076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_14018-14068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14018 ;
            SmartGrid:attachsTo :Bus_14068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_14018-14070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14018 ;
            SmartGrid:attachsTo :Bus_14070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_14019-14020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14019 ;
            SmartGrid:attachsTo :Bus_14020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_14019-14074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14019 ;
            SmartGrid:attachsTo :Bus_14074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_14020-14022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14020 ;
            SmartGrid:attachsTo :Bus_14022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_14020-14026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14020 ;
            SmartGrid:attachsTo :Bus_14026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_14021-14071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14021 ;
            SmartGrid:attachsTo :Bus_14071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_14021-14072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14021 ;
            SmartGrid:attachsTo :Bus_14072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_14022-14023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14022 ;
            SmartGrid:attachsTo :Bus_14023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_14022-14025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14022 ;
            SmartGrid:attachsTo :Bus_14025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_14023-14024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14023 ;
            SmartGrid:attachsTo :Bus_14024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_14023-14073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14023 ;
            SmartGrid:attachsTo :Bus_14073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_14024-14028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14024 ;
            SmartGrid:attachsTo :Bus_14028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_14024-14078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14024 ;
            SmartGrid:attachsTo :Bus_14078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_14025-14075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14025 ;
            SmartGrid:attachsTo :Bus_14075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_14025-14077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14025 ;
            SmartGrid:attachsTo :Bus_14077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_14026-14027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14026 ;
            SmartGrid:attachsTo :Bus_14027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_14026-14079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14026 ;
            SmartGrid:attachsTo :Bus_14079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_14027-14031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14027 ;
            SmartGrid:attachsTo :Bus_14031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_14027-14033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14027 ;
            SmartGrid:attachsTo :Bus_14033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_14028-14029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14028 ;
            SmartGrid:attachsTo :Bus_14029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_14028-14089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14028 ;
            SmartGrid:attachsTo :Bus_14089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_14029-14030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14029 ;
            SmartGrid:attachsTo :Bus_14030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_14029-14032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14029 ;
            SmartGrid:attachsTo :Bus_14032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_14030-14080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14030 ;
            SmartGrid:attachsTo :Bus_14080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_14030-14085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14030 ;
            SmartGrid:attachsTo :Bus_14085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_14031-14036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14031 ;
            SmartGrid:attachsTo :Bus_14036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_14031-14081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14031 ;
            SmartGrid:attachsTo :Bus_14081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_14032-14034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14032 ;
            SmartGrid:attachsTo :Bus_14034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_14032-14035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14032 ;
            SmartGrid:attachsTo :Bus_14035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_14033-14082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14033 ;
            SmartGrid:attachsTo :Bus_14082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_14033-14083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14033 ;
            SmartGrid:attachsTo :Bus_14083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_14034-14084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14034 ;
            SmartGrid:attachsTo :Bus_14084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_14034-14086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14034 ;
            SmartGrid:attachsTo :Bus_14086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_14035-14037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14035 ;
            SmartGrid:attachsTo :Bus_14037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_14035-14040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14035 ;
            SmartGrid:attachsTo :Bus_14040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_14036-14038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14036 ;
            SmartGrid:attachsTo :Bus_14038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_14036-14099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14036 ;
            SmartGrid:attachsTo :Bus_14099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_14037-14088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14037 ;
            SmartGrid:attachsTo :Bus_14088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_14037-14090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14037 ;
            SmartGrid:attachsTo :Bus_14090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_14038-14039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14038 ;
            SmartGrid:attachsTo :Bus_14039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_14038-14087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14038 ;
            SmartGrid:attachsTo :Bus_14087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_14039-14041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14039 ;
            SmartGrid:attachsTo :Bus_14041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_14039-14093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14039 ;
            SmartGrid:attachsTo :Bus_14093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_14040-14091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14040 ;
            SmartGrid:attachsTo :Bus_14091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_14040-14092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14040 ;
            SmartGrid:attachsTo :Bus_14092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_14041-14042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14041 ;
            SmartGrid:attachsTo :Bus_14042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_14041-14050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14041 ;
            SmartGrid:attachsTo :Bus_14050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_14042-14043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14042 ;
            SmartGrid:attachsTo :Bus_14043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_14042-14044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14042 ;
            SmartGrid:attachsTo :Bus_14044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_14043-14094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14043 ;
            SmartGrid:attachsTo :Bus_14094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_14043-14097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14043 ;
            SmartGrid:attachsTo :Bus_14097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_14044-14045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14044 ;
            SmartGrid:attachsTo :Bus_14045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_14044-14095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14044 ;
            SmartGrid:attachsTo :Bus_14095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_14045-14046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14045 ;
            SmartGrid:attachsTo :Bus_14046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_14045-14055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14045 ;
            SmartGrid:attachsTo :Bus_14055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_14046-14047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14046 ;
            SmartGrid:attachsTo :Bus_14047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_14046-14048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14046 ;
            SmartGrid:attachsTo :Bus_14048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_14047-14096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14047 ;
            SmartGrid:attachsTo :Bus_14096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_14047-14100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14047 ;
            SmartGrid:attachsTo :Bus_14100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_14048-14049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14048 ;
            SmartGrid:attachsTo :Bus_14049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_14048-14051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14048 ;
            SmartGrid:attachsTo :Bus_14051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_14049-14098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14049 ;
            SmartGrid:attachsTo :Bus_14098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_14049-14102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14049 ;
            SmartGrid:attachsTo :Bus_14102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_14050-14052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14050 ;
            SmartGrid:attachsTo :Bus_14052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_14050-14101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14050 ;
            SmartGrid:attachsTo :Bus_14101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_14051-14053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14051 ;
            SmartGrid:attachsTo :Bus_14053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_14051-14054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14051 ;
            SmartGrid:attachsTo :Bus_14054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_14052-14103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14052 ;
            SmartGrid:attachsTo :Bus_14103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_14052-14104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14052 ;
            SmartGrid:attachsTo :Bus_14104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_14053-14105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14053 ;
            SmartGrid:attachsTo :Bus_14105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_14053-14108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14053 ;
            SmartGrid:attachsTo :Bus_14108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_14054-14107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14054 ;
            SmartGrid:attachsTo :Bus_14107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_14054-14110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14054 ;
            SmartGrid:attachsTo :Bus_14110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_14055-14106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14055 ;
            SmartGrid:attachsTo :Bus_14106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_14055-14109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_14055 ;
            SmartGrid:attachsTo :Bus_14109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_15001-15002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15001 ;
            SmartGrid:attachsTo :Bus_15002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_15002-15003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15002 ;
            SmartGrid:attachsTo :Bus_15003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_15002-15004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15002 ;
            SmartGrid:attachsTo :Bus_15004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_15003-15056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15003 ;
            SmartGrid:attachsTo :Bus_15056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_15003-15058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15003 ;
            SmartGrid:attachsTo :Bus_15058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_15004-15005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15004 ;
            SmartGrid:attachsTo :Bus_15005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_15004-15006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15004 ;
            SmartGrid:attachsTo :Bus_15006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_15005-15057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15005 ;
            SmartGrid:attachsTo :Bus_15057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_15005-15061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15005 ;
            SmartGrid:attachsTo :Bus_15061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_15006-15007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15006 ;
            SmartGrid:attachsTo :Bus_15007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_15006-15008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15006 ;
            SmartGrid:attachsTo :Bus_15008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_15007-15059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15007 ;
            SmartGrid:attachsTo :Bus_15059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_15007-15060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15007 ;
            SmartGrid:attachsTo :Bus_15060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_15008-15009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15008 ;
            SmartGrid:attachsTo :Bus_15009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_15008-15012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15008 ;
            SmartGrid:attachsTo :Bus_15012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_15009-15010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15009 ;
            SmartGrid:attachsTo :Bus_15010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_15009-15017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15009 ;
            SmartGrid:attachsTo :Bus_15017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_15010-15011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15010 ;
            SmartGrid:attachsTo :Bus_15011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_15010-15069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15010 ;
            SmartGrid:attachsTo :Bus_15069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_15011-15018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15011 ;
            SmartGrid:attachsTo :Bus_15018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_15011-15021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15011 ;
            SmartGrid:attachsTo :Bus_15021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_15012-15013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15012 ;
            SmartGrid:attachsTo :Bus_15013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_15012-15062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15012 ;
            SmartGrid:attachsTo :Bus_15062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_15013-15014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15013 ;
            SmartGrid:attachsTo :Bus_15014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_15013-15015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15013 ;
            SmartGrid:attachsTo :Bus_15015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_15014-15063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15014 ;
            SmartGrid:attachsTo :Bus_15063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_15014-15067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15014 ;
            SmartGrid:attachsTo :Bus_15067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_15015-15016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15015 ;
            SmartGrid:attachsTo :Bus_15016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_15015-15064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15015 ;
            SmartGrid:attachsTo :Bus_15064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_15016-15065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15016 ;
            SmartGrid:attachsTo :Bus_15065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_15016-15066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15016 ;
            SmartGrid:attachsTo :Bus_15066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_15017-15019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15017 ;
            SmartGrid:attachsTo :Bus_15019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_15017-15076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15017 ;
            SmartGrid:attachsTo :Bus_15076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_15018-15068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15018 ;
            SmartGrid:attachsTo :Bus_15068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_15018-15070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15018 ;
            SmartGrid:attachsTo :Bus_15070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_15019-15020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15019 ;
            SmartGrid:attachsTo :Bus_15020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_15019-15074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15019 ;
            SmartGrid:attachsTo :Bus_15074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_15020-15022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15020 ;
            SmartGrid:attachsTo :Bus_15022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_15020-15026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15020 ;
            SmartGrid:attachsTo :Bus_15026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_15021-15071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15021 ;
            SmartGrid:attachsTo :Bus_15071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_15021-15072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15021 ;
            SmartGrid:attachsTo :Bus_15072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_15022-15023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15022 ;
            SmartGrid:attachsTo :Bus_15023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_15022-15025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15022 ;
            SmartGrid:attachsTo :Bus_15025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_15023-15024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15023 ;
            SmartGrid:attachsTo :Bus_15024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_15023-15073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15023 ;
            SmartGrid:attachsTo :Bus_15073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_15024-15028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15024 ;
            SmartGrid:attachsTo :Bus_15028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_15024-15078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15024 ;
            SmartGrid:attachsTo :Bus_15078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_15025-15075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15025 ;
            SmartGrid:attachsTo :Bus_15075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_15025-15077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15025 ;
            SmartGrid:attachsTo :Bus_15077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_15026-15027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15026 ;
            SmartGrid:attachsTo :Bus_15027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_15026-15079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15026 ;
            SmartGrid:attachsTo :Bus_15079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_15027-15031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15027 ;
            SmartGrid:attachsTo :Bus_15031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_15027-15033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15027 ;
            SmartGrid:attachsTo :Bus_15033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_15028-15029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15028 ;
            SmartGrid:attachsTo :Bus_15029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_15028-15089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15028 ;
            SmartGrid:attachsTo :Bus_15089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_15029-15030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15029 ;
            SmartGrid:attachsTo :Bus_15030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_15029-15032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15029 ;
            SmartGrid:attachsTo :Bus_15032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_15030-15080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15030 ;
            SmartGrid:attachsTo :Bus_15080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_15030-15085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15030 ;
            SmartGrid:attachsTo :Bus_15085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_15031-15036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15031 ;
            SmartGrid:attachsTo :Bus_15036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_15031-15081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15031 ;
            SmartGrid:attachsTo :Bus_15081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_15032-15034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15032 ;
            SmartGrid:attachsTo :Bus_15034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_15032-15035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15032 ;
            SmartGrid:attachsTo :Bus_15035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_15033-15082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15033 ;
            SmartGrid:attachsTo :Bus_15082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_15033-15083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15033 ;
            SmartGrid:attachsTo :Bus_15083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_15034-15084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15034 ;
            SmartGrid:attachsTo :Bus_15084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_15034-15086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15034 ;
            SmartGrid:attachsTo :Bus_15086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_15035-15037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15035 ;
            SmartGrid:attachsTo :Bus_15037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_15035-15040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15035 ;
            SmartGrid:attachsTo :Bus_15040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_15036-15038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15036 ;
            SmartGrid:attachsTo :Bus_15038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_15036-15099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15036 ;
            SmartGrid:attachsTo :Bus_15099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_15037-15088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15037 ;
            SmartGrid:attachsTo :Bus_15088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_15037-15090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15037 ;
            SmartGrid:attachsTo :Bus_15090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_15038-15039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15038 ;
            SmartGrid:attachsTo :Bus_15039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_15038-15087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15038 ;
            SmartGrid:attachsTo :Bus_15087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_15039-15041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15039 ;
            SmartGrid:attachsTo :Bus_15041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_15039-15093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15039 ;
            SmartGrid:attachsTo :Bus_15093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_15040-15091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15040 ;
            SmartGrid:attachsTo :Bus_15091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_15040-15092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15040 ;
            SmartGrid:attachsTo :Bus_15092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_15041-15042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15041 ;
            SmartGrid:attachsTo :Bus_15042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_15041-15050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15041 ;
            SmartGrid:attachsTo :Bus_15050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_15042-15043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15042 ;
            SmartGrid:attachsTo :Bus_15043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_15042-15044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15042 ;
            SmartGrid:attachsTo :Bus_15044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_15043-15094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15043 ;
            SmartGrid:attachsTo :Bus_15094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_15043-15097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15043 ;
            SmartGrid:attachsTo :Bus_15097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_15044-15045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15044 ;
            SmartGrid:attachsTo :Bus_15045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_15044-15095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15044 ;
            SmartGrid:attachsTo :Bus_15095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_15045-15046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15045 ;
            SmartGrid:attachsTo :Bus_15046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_15045-15055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15045 ;
            SmartGrid:attachsTo :Bus_15055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_15046-15047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15046 ;
            SmartGrid:attachsTo :Bus_15047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_15046-15048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15046 ;
            SmartGrid:attachsTo :Bus_15048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_15047-15096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15047 ;
            SmartGrid:attachsTo :Bus_15096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_15047-15100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15047 ;
            SmartGrid:attachsTo :Bus_15100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_15048-15049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15048 ;
            SmartGrid:attachsTo :Bus_15049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_15048-15051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15048 ;
            SmartGrid:attachsTo :Bus_15051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_15049-15098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15049 ;
            SmartGrid:attachsTo :Bus_15098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_15049-15102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15049 ;
            SmartGrid:attachsTo :Bus_15102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_15050-15052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15050 ;
            SmartGrid:attachsTo :Bus_15052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_15050-15101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15050 ;
            SmartGrid:attachsTo :Bus_15101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_15051-15053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15051 ;
            SmartGrid:attachsTo :Bus_15053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_15051-15054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15051 ;
            SmartGrid:attachsTo :Bus_15054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_15052-15103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15052 ;
            SmartGrid:attachsTo :Bus_15103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_15052-15104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15052 ;
            SmartGrid:attachsTo :Bus_15104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_15053-15105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15053 ;
            SmartGrid:attachsTo :Bus_15105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_15053-15108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15053 ;
            SmartGrid:attachsTo :Bus_15108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_15054-15107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15054 ;
            SmartGrid:attachsTo :Bus_15107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_15054-15110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15054 ;
            SmartGrid:attachsTo :Bus_15110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_15055-15106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15055 ;
            SmartGrid:attachsTo :Bus_15106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_15055-15109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_15055 ;
            SmartGrid:attachsTo :Bus_15109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_16001-16002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16001 ;
            SmartGrid:attachsTo :Bus_16002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_16002-16003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16002 ;
            SmartGrid:attachsTo :Bus_16003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_16002-16004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16002 ;
            SmartGrid:attachsTo :Bus_16004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_16003-16056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16003 ;
            SmartGrid:attachsTo :Bus_16056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_16003-16058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16003 ;
            SmartGrid:attachsTo :Bus_16058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_16004-16005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16004 ;
            SmartGrid:attachsTo :Bus_16005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_16004-16006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16004 ;
            SmartGrid:attachsTo :Bus_16006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_16005-16057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16005 ;
            SmartGrid:attachsTo :Bus_16057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_16005-16061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16005 ;
            SmartGrid:attachsTo :Bus_16061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_16006-16007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16006 ;
            SmartGrid:attachsTo :Bus_16007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_16006-16008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16006 ;
            SmartGrid:attachsTo :Bus_16008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_16007-16059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16007 ;
            SmartGrid:attachsTo :Bus_16059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_16007-16060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16007 ;
            SmartGrid:attachsTo :Bus_16060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_16008-16009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16008 ;
            SmartGrid:attachsTo :Bus_16009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_16008-16012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16008 ;
            SmartGrid:attachsTo :Bus_16012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_16009-16010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16009 ;
            SmartGrid:attachsTo :Bus_16010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_16009-16017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16009 ;
            SmartGrid:attachsTo :Bus_16017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_16010-16011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16010 ;
            SmartGrid:attachsTo :Bus_16011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_16010-16069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16010 ;
            SmartGrid:attachsTo :Bus_16069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_16011-16018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16011 ;
            SmartGrid:attachsTo :Bus_16018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_16011-16021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16011 ;
            SmartGrid:attachsTo :Bus_16021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_16012-16013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16012 ;
            SmartGrid:attachsTo :Bus_16013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_16012-16062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16012 ;
            SmartGrid:attachsTo :Bus_16062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_16013-16014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16013 ;
            SmartGrid:attachsTo :Bus_16014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_16013-16015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16013 ;
            SmartGrid:attachsTo :Bus_16015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_16014-16063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16014 ;
            SmartGrid:attachsTo :Bus_16063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_16014-16067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16014 ;
            SmartGrid:attachsTo :Bus_16067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_16015-16016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16015 ;
            SmartGrid:attachsTo :Bus_16016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_16015-16064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16015 ;
            SmartGrid:attachsTo :Bus_16064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_16016-16065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16016 ;
            SmartGrid:attachsTo :Bus_16065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_16016-16066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16016 ;
            SmartGrid:attachsTo :Bus_16066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_16017-16019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16017 ;
            SmartGrid:attachsTo :Bus_16019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_16017-16076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16017 ;
            SmartGrid:attachsTo :Bus_16076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_16018-16068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16018 ;
            SmartGrid:attachsTo :Bus_16068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_16018-16070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16018 ;
            SmartGrid:attachsTo :Bus_16070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_16019-16020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16019 ;
            SmartGrid:attachsTo :Bus_16020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_16019-16074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16019 ;
            SmartGrid:attachsTo :Bus_16074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_16020-16022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16020 ;
            SmartGrid:attachsTo :Bus_16022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_16020-16026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16020 ;
            SmartGrid:attachsTo :Bus_16026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_16021-16071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16021 ;
            SmartGrid:attachsTo :Bus_16071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_16021-16072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16021 ;
            SmartGrid:attachsTo :Bus_16072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_16022-16023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16022 ;
            SmartGrid:attachsTo :Bus_16023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_16022-16025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16022 ;
            SmartGrid:attachsTo :Bus_16025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_16023-16024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16023 ;
            SmartGrid:attachsTo :Bus_16024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_16023-16073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16023 ;
            SmartGrid:attachsTo :Bus_16073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_16024-16028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16024 ;
            SmartGrid:attachsTo :Bus_16028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_16024-16078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16024 ;
            SmartGrid:attachsTo :Bus_16078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_16025-16075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16025 ;
            SmartGrid:attachsTo :Bus_16075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_16025-16077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16025 ;
            SmartGrid:attachsTo :Bus_16077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_16026-16027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16026 ;
            SmartGrid:attachsTo :Bus_16027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_16026-16079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16026 ;
            SmartGrid:attachsTo :Bus_16079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_16027-16031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16027 ;
            SmartGrid:attachsTo :Bus_16031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_16027-16033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16027 ;
            SmartGrid:attachsTo :Bus_16033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_16028-16029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16028 ;
            SmartGrid:attachsTo :Bus_16029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_16028-16089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16028 ;
            SmartGrid:attachsTo :Bus_16089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_16029-16030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16029 ;
            SmartGrid:attachsTo :Bus_16030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_16029-16032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16029 ;
            SmartGrid:attachsTo :Bus_16032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_16030-16080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16030 ;
            SmartGrid:attachsTo :Bus_16080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_16030-16085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16030 ;
            SmartGrid:attachsTo :Bus_16085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_16031-16036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16031 ;
            SmartGrid:attachsTo :Bus_16036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_16031-16081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16031 ;
            SmartGrid:attachsTo :Bus_16081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_16032-16034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16032 ;
            SmartGrid:attachsTo :Bus_16034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_16032-16035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16032 ;
            SmartGrid:attachsTo :Bus_16035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_16033-16082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16033 ;
            SmartGrid:attachsTo :Bus_16082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_16033-16083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16033 ;
            SmartGrid:attachsTo :Bus_16083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_16034-16084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16034 ;
            SmartGrid:attachsTo :Bus_16084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_16034-16086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16034 ;
            SmartGrid:attachsTo :Bus_16086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_16035-16037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16035 ;
            SmartGrid:attachsTo :Bus_16037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_16035-16040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16035 ;
            SmartGrid:attachsTo :Bus_16040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_16036-16038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16036 ;
            SmartGrid:attachsTo :Bus_16038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_16036-16099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16036 ;
            SmartGrid:attachsTo :Bus_16099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_16037-16088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16037 ;
            SmartGrid:attachsTo :Bus_16088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_16037-16090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16037 ;
            SmartGrid:attachsTo :Bus_16090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_16038-16039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16038 ;
            SmartGrid:attachsTo :Bus_16039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_16038-16087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16038 ;
            SmartGrid:attachsTo :Bus_16087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_16039-16041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16039 ;
            SmartGrid:attachsTo :Bus_16041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_16039-16093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16039 ;
            SmartGrid:attachsTo :Bus_16093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_16040-16091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16040 ;
            SmartGrid:attachsTo :Bus_16091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_16040-16092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16040 ;
            SmartGrid:attachsTo :Bus_16092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_16041-16042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16041 ;
            SmartGrid:attachsTo :Bus_16042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_16041-16050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16041 ;
            SmartGrid:attachsTo :Bus_16050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_16042-16043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16042 ;
            SmartGrid:attachsTo :Bus_16043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_16042-16044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16042 ;
            SmartGrid:attachsTo :Bus_16044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_16043-16094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16043 ;
            SmartGrid:attachsTo :Bus_16094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_16043-16097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16043 ;
            SmartGrid:attachsTo :Bus_16097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_16044-16045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16044 ;
            SmartGrid:attachsTo :Bus_16045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_16044-16095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16044 ;
            SmartGrid:attachsTo :Bus_16095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_16045-16046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16045 ;
            SmartGrid:attachsTo :Bus_16046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_16045-16055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16045 ;
            SmartGrid:attachsTo :Bus_16055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_16046-16047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16046 ;
            SmartGrid:attachsTo :Bus_16047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_16046-16048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16046 ;
            SmartGrid:attachsTo :Bus_16048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_16047-16096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16047 ;
            SmartGrid:attachsTo :Bus_16096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_16047-16100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16047 ;
            SmartGrid:attachsTo :Bus_16100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_16048-16049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16048 ;
            SmartGrid:attachsTo :Bus_16049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_16048-16051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16048 ;
            SmartGrid:attachsTo :Bus_16051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_16049-16098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16049 ;
            SmartGrid:attachsTo :Bus_16098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_16049-16102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16049 ;
            SmartGrid:attachsTo :Bus_16102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_16050-16052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16050 ;
            SmartGrid:attachsTo :Bus_16052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_16050-16101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16050 ;
            SmartGrid:attachsTo :Bus_16101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_16051-16053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16051 ;
            SmartGrid:attachsTo :Bus_16053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_16051-16054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16051 ;
            SmartGrid:attachsTo :Bus_16054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_16052-16103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16052 ;
            SmartGrid:attachsTo :Bus_16103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_16052-16104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16052 ;
            SmartGrid:attachsTo :Bus_16104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_16053-16105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16053 ;
            SmartGrid:attachsTo :Bus_16105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_16053-16108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16053 ;
            SmartGrid:attachsTo :Bus_16108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_16054-16107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16054 ;
            SmartGrid:attachsTo :Bus_16107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_16054-16110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16054 ;
            SmartGrid:attachsTo :Bus_16110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_16055-16106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16055 ;
            SmartGrid:attachsTo :Bus_16106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_16055-16109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_16055 ;
            SmartGrid:attachsTo :Bus_16109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_17001-17002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17001 ;
            SmartGrid:attachsTo :Bus_17002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_17002-17003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17002 ;
            SmartGrid:attachsTo :Bus_17003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_17002-17004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17002 ;
            SmartGrid:attachsTo :Bus_17004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_17003-17056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17003 ;
            SmartGrid:attachsTo :Bus_17056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_17003-17058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17003 ;
            SmartGrid:attachsTo :Bus_17058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_17004-17005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17004 ;
            SmartGrid:attachsTo :Bus_17005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_17004-17006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17004 ;
            SmartGrid:attachsTo :Bus_17006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_17005-17057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17005 ;
            SmartGrid:attachsTo :Bus_17057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_17005-17061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17005 ;
            SmartGrid:attachsTo :Bus_17061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_17006-17007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17006 ;
            SmartGrid:attachsTo :Bus_17007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_17006-17008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17006 ;
            SmartGrid:attachsTo :Bus_17008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_17007-17059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17007 ;
            SmartGrid:attachsTo :Bus_17059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_17007-17060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17007 ;
            SmartGrid:attachsTo :Bus_17060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_17008-17009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17008 ;
            SmartGrid:attachsTo :Bus_17009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_17008-17012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17008 ;
            SmartGrid:attachsTo :Bus_17012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_17009-17010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17009 ;
            SmartGrid:attachsTo :Bus_17010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_17009-17017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17009 ;
            SmartGrid:attachsTo :Bus_17017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_17010-17011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17010 ;
            SmartGrid:attachsTo :Bus_17011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_17010-17069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17010 ;
            SmartGrid:attachsTo :Bus_17069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_17011-17018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17011 ;
            SmartGrid:attachsTo :Bus_17018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_17011-17021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17011 ;
            SmartGrid:attachsTo :Bus_17021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_17012-17013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17012 ;
            SmartGrid:attachsTo :Bus_17013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_17012-17062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17012 ;
            SmartGrid:attachsTo :Bus_17062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_17013-17014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17013 ;
            SmartGrid:attachsTo :Bus_17014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_17013-17015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17013 ;
            SmartGrid:attachsTo :Bus_17015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_17014-17063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17014 ;
            SmartGrid:attachsTo :Bus_17063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_17014-17067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17014 ;
            SmartGrid:attachsTo :Bus_17067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_17015-17016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17015 ;
            SmartGrid:attachsTo :Bus_17016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_17015-17064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17015 ;
            SmartGrid:attachsTo :Bus_17064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_17016-17065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17016 ;
            SmartGrid:attachsTo :Bus_17065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_17016-17066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17016 ;
            SmartGrid:attachsTo :Bus_17066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_17017-17019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17017 ;
            SmartGrid:attachsTo :Bus_17019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_17017-17076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17017 ;
            SmartGrid:attachsTo :Bus_17076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_17018-17068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17018 ;
            SmartGrid:attachsTo :Bus_17068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_17018-17070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17018 ;
            SmartGrid:attachsTo :Bus_17070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_17019-17020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17019 ;
            SmartGrid:attachsTo :Bus_17020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_17019-17074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17019 ;
            SmartGrid:attachsTo :Bus_17074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_17020-17022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17020 ;
            SmartGrid:attachsTo :Bus_17022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_17020-17026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17020 ;
            SmartGrid:attachsTo :Bus_17026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_17021-17071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17021 ;
            SmartGrid:attachsTo :Bus_17071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_17021-17072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17021 ;
            SmartGrid:attachsTo :Bus_17072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_17022-17023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17022 ;
            SmartGrid:attachsTo :Bus_17023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_17022-17025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17022 ;
            SmartGrid:attachsTo :Bus_17025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_17023-17024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17023 ;
            SmartGrid:attachsTo :Bus_17024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_17023-17073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17023 ;
            SmartGrid:attachsTo :Bus_17073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_17024-17028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17024 ;
            SmartGrid:attachsTo :Bus_17028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_17024-17078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17024 ;
            SmartGrid:attachsTo :Bus_17078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_17025-17075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17025 ;
            SmartGrid:attachsTo :Bus_17075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_17025-17077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17025 ;
            SmartGrid:attachsTo :Bus_17077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_17026-17027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17026 ;
            SmartGrid:attachsTo :Bus_17027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_17026-17079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17026 ;
            SmartGrid:attachsTo :Bus_17079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_17027-17031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17027 ;
            SmartGrid:attachsTo :Bus_17031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_17027-17033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17027 ;
            SmartGrid:attachsTo :Bus_17033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_17028-17029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17028 ;
            SmartGrid:attachsTo :Bus_17029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_17028-17089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17028 ;
            SmartGrid:attachsTo :Bus_17089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_17029-17030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17029 ;
            SmartGrid:attachsTo :Bus_17030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_17029-17032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17029 ;
            SmartGrid:attachsTo :Bus_17032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_17030-17080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17030 ;
            SmartGrid:attachsTo :Bus_17080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_17030-17085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17030 ;
            SmartGrid:attachsTo :Bus_17085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_17031-17036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17031 ;
            SmartGrid:attachsTo :Bus_17036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_17031-17081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17031 ;
            SmartGrid:attachsTo :Bus_17081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_17032-17034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17032 ;
            SmartGrid:attachsTo :Bus_17034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_17032-17035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17032 ;
            SmartGrid:attachsTo :Bus_17035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_17033-17082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17033 ;
            SmartGrid:attachsTo :Bus_17082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_17033-17083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17033 ;
            SmartGrid:attachsTo :Bus_17083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_17034-17084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17034 ;
            SmartGrid:attachsTo :Bus_17084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_17034-17086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17034 ;
            SmartGrid:attachsTo :Bus_17086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_17035-17037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17035 ;
            SmartGrid:attachsTo :Bus_17037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_17035-17040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17035 ;
            SmartGrid:attachsTo :Bus_17040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_17036-17038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17036 ;
            SmartGrid:attachsTo :Bus_17038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_17036-17099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17036 ;
            SmartGrid:attachsTo :Bus_17099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_17037-17088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17037 ;
            SmartGrid:attachsTo :Bus_17088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_17037-17090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17037 ;
            SmartGrid:attachsTo :Bus_17090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_17038-17039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17038 ;
            SmartGrid:attachsTo :Bus_17039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_17038-17087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17038 ;
            SmartGrid:attachsTo :Bus_17087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_17039-17041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17039 ;
            SmartGrid:attachsTo :Bus_17041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_17039-17093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17039 ;
            SmartGrid:attachsTo :Bus_17093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_17040-17091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17040 ;
            SmartGrid:attachsTo :Bus_17091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_17040-17092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17040 ;
            SmartGrid:attachsTo :Bus_17092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_17041-17042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17041 ;
            SmartGrid:attachsTo :Bus_17042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_17041-17050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17041 ;
            SmartGrid:attachsTo :Bus_17050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_17042-17043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17042 ;
            SmartGrid:attachsTo :Bus_17043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_17042-17044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17042 ;
            SmartGrid:attachsTo :Bus_17044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_17043-17094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17043 ;
            SmartGrid:attachsTo :Bus_17094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_17043-17097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17043 ;
            SmartGrid:attachsTo :Bus_17097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_17044-17045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17044 ;
            SmartGrid:attachsTo :Bus_17045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_17044-17095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17044 ;
            SmartGrid:attachsTo :Bus_17095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_17045-17046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17045 ;
            SmartGrid:attachsTo :Bus_17046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_17045-17055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17045 ;
            SmartGrid:attachsTo :Bus_17055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_17046-17047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17046 ;
            SmartGrid:attachsTo :Bus_17047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_17046-17048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17046 ;
            SmartGrid:attachsTo :Bus_17048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_17047-17096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17047 ;
            SmartGrid:attachsTo :Bus_17096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_17047-17100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17047 ;
            SmartGrid:attachsTo :Bus_17100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_17048-17049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17048 ;
            SmartGrid:attachsTo :Bus_17049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_17048-17051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17048 ;
            SmartGrid:attachsTo :Bus_17051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_17049-17098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17049 ;
            SmartGrid:attachsTo :Bus_17098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_17049-17102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17049 ;
            SmartGrid:attachsTo :Bus_17102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_17050-17052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17050 ;
            SmartGrid:attachsTo :Bus_17052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_17050-17101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17050 ;
            SmartGrid:attachsTo :Bus_17101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_17051-17053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17051 ;
            SmartGrid:attachsTo :Bus_17053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_17051-17054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17051 ;
            SmartGrid:attachsTo :Bus_17054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_17052-17103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17052 ;
            SmartGrid:attachsTo :Bus_17103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_17052-17104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17052 ;
            SmartGrid:attachsTo :Bus_17104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_17053-17105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17053 ;
            SmartGrid:attachsTo :Bus_17105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_17053-17108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17053 ;
            SmartGrid:attachsTo :Bus_17108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_17054-17107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17054 ;
            SmartGrid:attachsTo :Bus_17107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_17054-17110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17054 ;
            SmartGrid:attachsTo :Bus_17110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_17055-17106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17055 ;
            SmartGrid:attachsTo :Bus_17106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_17055-17109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_17055 ;
            SmartGrid:attachsTo :Bus_17109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_18001-18002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18001 ;
            SmartGrid:attachsTo :Bus_18002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_18002-18003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18002 ;
            SmartGrid:attachsTo :Bus_18003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_18002-18004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18002 ;
            SmartGrid:attachsTo :Bus_18004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_18003-18056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18003 ;
            SmartGrid:attachsTo :Bus_18056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_18003-18058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18003 ;
            SmartGrid:attachsTo :Bus_18058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_18004-18005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18004 ;
            SmartGrid:attachsTo :Bus_18005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_18004-18006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18004 ;
            SmartGrid:attachsTo :Bus_18006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_18005-18057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18005 ;
            SmartGrid:attachsTo :Bus_18057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_18005-18061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18005 ;
            SmartGrid:attachsTo :Bus_18061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_18006-18007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18006 ;
            SmartGrid:attachsTo :Bus_18007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_18006-18008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18006 ;
            SmartGrid:attachsTo :Bus_18008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_18007-18059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18007 ;
            SmartGrid:attachsTo :Bus_18059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_18007-18060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18007 ;
            SmartGrid:attachsTo :Bus_18060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_18008-18009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18008 ;
            SmartGrid:attachsTo :Bus_18009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_18008-18012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18008 ;
            SmartGrid:attachsTo :Bus_18012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_18009-18010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18009 ;
            SmartGrid:attachsTo :Bus_18010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_18009-18017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18009 ;
            SmartGrid:attachsTo :Bus_18017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_18010-18011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18010 ;
            SmartGrid:attachsTo :Bus_18011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_18010-18069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18010 ;
            SmartGrid:attachsTo :Bus_18069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_18011-18018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18011 ;
            SmartGrid:attachsTo :Bus_18018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_18011-18021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18011 ;
            SmartGrid:attachsTo :Bus_18021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_18012-18013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18012 ;
            SmartGrid:attachsTo :Bus_18013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_18012-18062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18012 ;
            SmartGrid:attachsTo :Bus_18062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_18013-18014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18013 ;
            SmartGrid:attachsTo :Bus_18014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_18013-18015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18013 ;
            SmartGrid:attachsTo :Bus_18015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_18014-18063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18014 ;
            SmartGrid:attachsTo :Bus_18063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_18014-18067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18014 ;
            SmartGrid:attachsTo :Bus_18067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_18015-18016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18015 ;
            SmartGrid:attachsTo :Bus_18016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_18015-18064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18015 ;
            SmartGrid:attachsTo :Bus_18064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_18016-18065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18016 ;
            SmartGrid:attachsTo :Bus_18065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_18016-18066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18016 ;
            SmartGrid:attachsTo :Bus_18066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_18017-18019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18017 ;
            SmartGrid:attachsTo :Bus_18019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_18017-18076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18017 ;
            SmartGrid:attachsTo :Bus_18076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_18018-18068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18018 ;
            SmartGrid:attachsTo :Bus_18068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_18018-18070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18018 ;
            SmartGrid:attachsTo :Bus_18070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_18019-18020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18019 ;
            SmartGrid:attachsTo :Bus_18020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_18019-18074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18019 ;
            SmartGrid:attachsTo :Bus_18074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_18020-18022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18020 ;
            SmartGrid:attachsTo :Bus_18022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_18020-18026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18020 ;
            SmartGrid:attachsTo :Bus_18026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_18021-18071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18021 ;
            SmartGrid:attachsTo :Bus_18071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_18021-18072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18021 ;
            SmartGrid:attachsTo :Bus_18072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_18022-18023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18022 ;
            SmartGrid:attachsTo :Bus_18023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_18022-18025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18022 ;
            SmartGrid:attachsTo :Bus_18025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_18023-18024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18023 ;
            SmartGrid:attachsTo :Bus_18024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_18023-18073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18023 ;
            SmartGrid:attachsTo :Bus_18073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_18024-18028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18024 ;
            SmartGrid:attachsTo :Bus_18028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_18024-18078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18024 ;
            SmartGrid:attachsTo :Bus_18078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_18025-18075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18025 ;
            SmartGrid:attachsTo :Bus_18075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_18025-18077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18025 ;
            SmartGrid:attachsTo :Bus_18077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_18026-18027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18026 ;
            SmartGrid:attachsTo :Bus_18027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_18026-18079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18026 ;
            SmartGrid:attachsTo :Bus_18079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_18027-18031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18027 ;
            SmartGrid:attachsTo :Bus_18031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_18027-18033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18027 ;
            SmartGrid:attachsTo :Bus_18033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_18028-18029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18028 ;
            SmartGrid:attachsTo :Bus_18029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_18028-18089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18028 ;
            SmartGrid:attachsTo :Bus_18089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_18029-18030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18029 ;
            SmartGrid:attachsTo :Bus_18030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_18029-18032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18029 ;
            SmartGrid:attachsTo :Bus_18032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_18030-18080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18030 ;
            SmartGrid:attachsTo :Bus_18080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_18030-18085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18030 ;
            SmartGrid:attachsTo :Bus_18085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_18031-18036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18031 ;
            SmartGrid:attachsTo :Bus_18036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_18031-18081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18031 ;
            SmartGrid:attachsTo :Bus_18081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_18032-18034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18032 ;
            SmartGrid:attachsTo :Bus_18034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_18032-18035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18032 ;
            SmartGrid:attachsTo :Bus_18035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_18033-18082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18033 ;
            SmartGrid:attachsTo :Bus_18082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_18033-18083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18033 ;
            SmartGrid:attachsTo :Bus_18083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_18034-18084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18034 ;
            SmartGrid:attachsTo :Bus_18084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_18034-18086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18034 ;
            SmartGrid:attachsTo :Bus_18086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_18035-18037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18035 ;
            SmartGrid:attachsTo :Bus_18037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_18035-18040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18035 ;
            SmartGrid:attachsTo :Bus_18040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_18036-18038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18036 ;
            SmartGrid:attachsTo :Bus_18038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_18036-18099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18036 ;
            SmartGrid:attachsTo :Bus_18099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_18037-18088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18037 ;
            SmartGrid:attachsTo :Bus_18088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_18037-18090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18037 ;
            SmartGrid:attachsTo :Bus_18090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_18038-18039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18038 ;
            SmartGrid:attachsTo :Bus_18039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_18038-18087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18038 ;
            SmartGrid:attachsTo :Bus_18087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_18039-18041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18039 ;
            SmartGrid:attachsTo :Bus_18041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_18039-18093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18039 ;
            SmartGrid:attachsTo :Bus_18093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_18040-18091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18040 ;
            SmartGrid:attachsTo :Bus_18091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_18040-18092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18040 ;
            SmartGrid:attachsTo :Bus_18092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_18041-18042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18041 ;
            SmartGrid:attachsTo :Bus_18042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_18041-18050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18041 ;
            SmartGrid:attachsTo :Bus_18050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_18042-18043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18042 ;
            SmartGrid:attachsTo :Bus_18043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_18042-18044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18042 ;
            SmartGrid:attachsTo :Bus_18044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_18043-18094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18043 ;
            SmartGrid:attachsTo :Bus_18094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_18043-18097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18043 ;
            SmartGrid:attachsTo :Bus_18097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_18044-18045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18044 ;
            SmartGrid:attachsTo :Bus_18045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_18044-18095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18044 ;
            SmartGrid:attachsTo :Bus_18095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_18045-18046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18045 ;
            SmartGrid:attachsTo :Bus_18046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_18045-18055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18045 ;
            SmartGrid:attachsTo :Bus_18055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_18046-18047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18046 ;
            SmartGrid:attachsTo :Bus_18047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_18046-18048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18046 ;
            SmartGrid:attachsTo :Bus_18048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_18047-18096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18047 ;
            SmartGrid:attachsTo :Bus_18096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_18047-18100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18047 ;
            SmartGrid:attachsTo :Bus_18100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_18048-18049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18048 ;
            SmartGrid:attachsTo :Bus_18049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_18048-18051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18048 ;
            SmartGrid:attachsTo :Bus_18051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_18049-18098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18049 ;
            SmartGrid:attachsTo :Bus_18098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_18049-18102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18049 ;
            SmartGrid:attachsTo :Bus_18102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_18050-18052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18050 ;
            SmartGrid:attachsTo :Bus_18052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_18050-18101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18050 ;
            SmartGrid:attachsTo :Bus_18101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_18051-18053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18051 ;
            SmartGrid:attachsTo :Bus_18053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_18051-18054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18051 ;
            SmartGrid:attachsTo :Bus_18054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_18052-18103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18052 ;
            SmartGrid:attachsTo :Bus_18103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_18052-18104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18052 ;
            SmartGrid:attachsTo :Bus_18104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_18053-18105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18053 ;
            SmartGrid:attachsTo :Bus_18105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_18053-18108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18053 ;
            SmartGrid:attachsTo :Bus_18108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_18054-18107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18054 ;
            SmartGrid:attachsTo :Bus_18107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_18054-18110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18054 ;
            SmartGrid:attachsTo :Bus_18110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_18055-18106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18055 ;
            SmartGrid:attachsTo :Bus_18106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_18055-18109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_18055 ;
            SmartGrid:attachsTo :Bus_18109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_19001-19002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19001 ;
            SmartGrid:attachsTo :Bus_19002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_19002-19003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19002 ;
            SmartGrid:attachsTo :Bus_19003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_19002-19004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19002 ;
            SmartGrid:attachsTo :Bus_19004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_19003-19056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19003 ;
            SmartGrid:attachsTo :Bus_19056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_19003-19058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19003 ;
            SmartGrid:attachsTo :Bus_19058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_19004-19005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19004 ;
            SmartGrid:attachsTo :Bus_19005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_19004-19006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19004 ;
            SmartGrid:attachsTo :Bus_19006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_19005-19057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19005 ;
            SmartGrid:attachsTo :Bus_19057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_19005-19061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19005 ;
            SmartGrid:attachsTo :Bus_19061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_19006-19007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19006 ;
            SmartGrid:attachsTo :Bus_19007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_19006-19008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19006 ;
            SmartGrid:attachsTo :Bus_19008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_19007-19059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19007 ;
            SmartGrid:attachsTo :Bus_19059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_19007-19060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19007 ;
            SmartGrid:attachsTo :Bus_19060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_19008-19009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19008 ;
            SmartGrid:attachsTo :Bus_19009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_19008-19012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19008 ;
            SmartGrid:attachsTo :Bus_19012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_19009-19010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19009 ;
            SmartGrid:attachsTo :Bus_19010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_19009-19017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19009 ;
            SmartGrid:attachsTo :Bus_19017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_19010-19011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19010 ;
            SmartGrid:attachsTo :Bus_19011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_19010-19069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19010 ;
            SmartGrid:attachsTo :Bus_19069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_19011-19018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19011 ;
            SmartGrid:attachsTo :Bus_19018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_19011-19021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19011 ;
            SmartGrid:attachsTo :Bus_19021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_19012-19013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19012 ;
            SmartGrid:attachsTo :Bus_19013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_19012-19062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19012 ;
            SmartGrid:attachsTo :Bus_19062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_19013-19014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19013 ;
            SmartGrid:attachsTo :Bus_19014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_19013-19015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19013 ;
            SmartGrid:attachsTo :Bus_19015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_19014-19063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19014 ;
            SmartGrid:attachsTo :Bus_19063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_19014-19067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19014 ;
            SmartGrid:attachsTo :Bus_19067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_19015-19016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19015 ;
            SmartGrid:attachsTo :Bus_19016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_19015-19064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19015 ;
            SmartGrid:attachsTo :Bus_19064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_19016-19065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19016 ;
            SmartGrid:attachsTo :Bus_19065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_19016-19066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19016 ;
            SmartGrid:attachsTo :Bus_19066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_19017-19019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19017 ;
            SmartGrid:attachsTo :Bus_19019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_19017-19076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19017 ;
            SmartGrid:attachsTo :Bus_19076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_19018-19068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19018 ;
            SmartGrid:attachsTo :Bus_19068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_19018-19070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19018 ;
            SmartGrid:attachsTo :Bus_19070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_19019-19020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19019 ;
            SmartGrid:attachsTo :Bus_19020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_19019-19074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19019 ;
            SmartGrid:attachsTo :Bus_19074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_19020-19022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19020 ;
            SmartGrid:attachsTo :Bus_19022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_19020-19026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19020 ;
            SmartGrid:attachsTo :Bus_19026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_19021-19071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19021 ;
            SmartGrid:attachsTo :Bus_19071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_19021-19072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19021 ;
            SmartGrid:attachsTo :Bus_19072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_19022-19023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19022 ;
            SmartGrid:attachsTo :Bus_19023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_19022-19025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19022 ;
            SmartGrid:attachsTo :Bus_19025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_19023-19024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19023 ;
            SmartGrid:attachsTo :Bus_19024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_19023-19073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19023 ;
            SmartGrid:attachsTo :Bus_19073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_19024-19028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19024 ;
            SmartGrid:attachsTo :Bus_19028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_19024-19078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19024 ;
            SmartGrid:attachsTo :Bus_19078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_19025-19075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19025 ;
            SmartGrid:attachsTo :Bus_19075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_19025-19077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19025 ;
            SmartGrid:attachsTo :Bus_19077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_19026-19027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19026 ;
            SmartGrid:attachsTo :Bus_19027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_19026-19079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19026 ;
            SmartGrid:attachsTo :Bus_19079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_19027-19031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19027 ;
            SmartGrid:attachsTo :Bus_19031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_19027-19033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19027 ;
            SmartGrid:attachsTo :Bus_19033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_19028-19029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19028 ;
            SmartGrid:attachsTo :Bus_19029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_19028-19089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19028 ;
            SmartGrid:attachsTo :Bus_19089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_19029-19030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19029 ;
            SmartGrid:attachsTo :Bus_19030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_19029-19032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19029 ;
            SmartGrid:attachsTo :Bus_19032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_19030-19080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19030 ;
            SmartGrid:attachsTo :Bus_19080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_19030-19085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19030 ;
            SmartGrid:attachsTo :Bus_19085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_19031-19036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19031 ;
            SmartGrid:attachsTo :Bus_19036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_19031-19081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19031 ;
            SmartGrid:attachsTo :Bus_19081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_19032-19034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19032 ;
            SmartGrid:attachsTo :Bus_19034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_19032-19035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19032 ;
            SmartGrid:attachsTo :Bus_19035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_19033-19082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19033 ;
            SmartGrid:attachsTo :Bus_19082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_19033-19083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19033 ;
            SmartGrid:attachsTo :Bus_19083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_19034-19084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19034 ;
            SmartGrid:attachsTo :Bus_19084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_19034-19086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19034 ;
            SmartGrid:attachsTo :Bus_19086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_19035-19037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19035 ;
            SmartGrid:attachsTo :Bus_19037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_19035-19040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19035 ;
            SmartGrid:attachsTo :Bus_19040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_19036-19038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19036 ;
            SmartGrid:attachsTo :Bus_19038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_19036-19099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19036 ;
            SmartGrid:attachsTo :Bus_19099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_19037-19088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19037 ;
            SmartGrid:attachsTo :Bus_19088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_19037-19090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19037 ;
            SmartGrid:attachsTo :Bus_19090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_19038-19039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19038 ;
            SmartGrid:attachsTo :Bus_19039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_19038-19087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19038 ;
            SmartGrid:attachsTo :Bus_19087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_19039-19041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19039 ;
            SmartGrid:attachsTo :Bus_19041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_19039-19093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19039 ;
            SmartGrid:attachsTo :Bus_19093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_19040-19091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19040 ;
            SmartGrid:attachsTo :Bus_19091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_19040-19092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19040 ;
            SmartGrid:attachsTo :Bus_19092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_19041-19042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19041 ;
            SmartGrid:attachsTo :Bus_19042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_19041-19050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19041 ;
            SmartGrid:attachsTo :Bus_19050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_19042-19043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19042 ;
            SmartGrid:attachsTo :Bus_19043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_19042-19044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19042 ;
            SmartGrid:attachsTo :Bus_19044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_19043-19094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19043 ;
            SmartGrid:attachsTo :Bus_19094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_19043-19097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19043 ;
            SmartGrid:attachsTo :Bus_19097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_19044-19045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19044 ;
            SmartGrid:attachsTo :Bus_19045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_19044-19095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19044 ;
            SmartGrid:attachsTo :Bus_19095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_19045-19046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19045 ;
            SmartGrid:attachsTo :Bus_19046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_19045-19055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19045 ;
            SmartGrid:attachsTo :Bus_19055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_19046-19047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19046 ;
            SmartGrid:attachsTo :Bus_19047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_19046-19048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19046 ;
            SmartGrid:attachsTo :Bus_19048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_19047-19096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19047 ;
            SmartGrid:attachsTo :Bus_19096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_19047-19100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19047 ;
            SmartGrid:attachsTo :Bus_19100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_19048-19049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19048 ;
            SmartGrid:attachsTo :Bus_19049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_19048-19051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19048 ;
            SmartGrid:attachsTo :Bus_19051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_19049-19098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19049 ;
            SmartGrid:attachsTo :Bus_19098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_19049-19102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19049 ;
            SmartGrid:attachsTo :Bus_19102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_19050-19052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19050 ;
            SmartGrid:attachsTo :Bus_19052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_19050-19101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19050 ;
            SmartGrid:attachsTo :Bus_19101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_19051-19053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19051 ;
            SmartGrid:attachsTo :Bus_19053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_19051-19054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19051 ;
            SmartGrid:attachsTo :Bus_19054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_19052-19103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19052 ;
            SmartGrid:attachsTo :Bus_19103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_19052-19104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19052 ;
            SmartGrid:attachsTo :Bus_19104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_19053-19105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19053 ;
            SmartGrid:attachsTo :Bus_19105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_19053-19108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19053 ;
            SmartGrid:attachsTo :Bus_19108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_19054-19107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19054 ;
            SmartGrid:attachsTo :Bus_19107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_19054-19110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19054 ;
            SmartGrid:attachsTo :Bus_19110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_19055-19106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19055 ;
            SmartGrid:attachsTo :Bus_19106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_19055-19109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_19055 ;
            SmartGrid:attachsTo :Bus_19109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_20001-20002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20001 ;
            SmartGrid:attachsTo :Bus_20002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_20002-20003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20002 ;
            SmartGrid:attachsTo :Bus_20003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_20002-20004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20002 ;
            SmartGrid:attachsTo :Bus_20004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_20003-20056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20003 ;
            SmartGrid:attachsTo :Bus_20056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_20003-20058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20003 ;
            SmartGrid:attachsTo :Bus_20058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_20004-20005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20004 ;
            SmartGrid:attachsTo :Bus_20005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_20004-20006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20004 ;
            SmartGrid:attachsTo :Bus_20006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_20005-20057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20005 ;
            SmartGrid:attachsTo :Bus_20057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_20005-20061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20005 ;
            SmartGrid:attachsTo :Bus_20061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_20006-20007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20006 ;
            SmartGrid:attachsTo :Bus_20007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_20006-20008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20006 ;
            SmartGrid:attachsTo :Bus_20008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_20007-20059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20007 ;
            SmartGrid:attachsTo :Bus_20059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_20007-20060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20007 ;
            SmartGrid:attachsTo :Bus_20060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_20008-20009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20008 ;
            SmartGrid:attachsTo :Bus_20009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_20008-20012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20008 ;
            SmartGrid:attachsTo :Bus_20012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_20009-20010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20009 ;
            SmartGrid:attachsTo :Bus_20010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_20009-20017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20009 ;
            SmartGrid:attachsTo :Bus_20017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_20010-20011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20010 ;
            SmartGrid:attachsTo :Bus_20011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_20010-20069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20010 ;
            SmartGrid:attachsTo :Bus_20069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_20011-20018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20011 ;
            SmartGrid:attachsTo :Bus_20018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_20011-20021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20011 ;
            SmartGrid:attachsTo :Bus_20021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_20012-20013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20012 ;
            SmartGrid:attachsTo :Bus_20013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_20012-20062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20012 ;
            SmartGrid:attachsTo :Bus_20062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_20013-20014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20013 ;
            SmartGrid:attachsTo :Bus_20014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_20013-20015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20013 ;
            SmartGrid:attachsTo :Bus_20015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_20014-20063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20014 ;
            SmartGrid:attachsTo :Bus_20063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_20014-20067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20014 ;
            SmartGrid:attachsTo :Bus_20067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_20015-20016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20015 ;
            SmartGrid:attachsTo :Bus_20016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_20015-20064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20015 ;
            SmartGrid:attachsTo :Bus_20064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_20016-20065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20016 ;
            SmartGrid:attachsTo :Bus_20065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_20016-20066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20016 ;
            SmartGrid:attachsTo :Bus_20066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_20017-20019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20017 ;
            SmartGrid:attachsTo :Bus_20019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_20017-20076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20017 ;
            SmartGrid:attachsTo :Bus_20076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_20018-20068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20018 ;
            SmartGrid:attachsTo :Bus_20068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_20018-20070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20018 ;
            SmartGrid:attachsTo :Bus_20070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_20019-20020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20019 ;
            SmartGrid:attachsTo :Bus_20020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_20019-20074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20019 ;
            SmartGrid:attachsTo :Bus_20074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_20020-20022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20020 ;
            SmartGrid:attachsTo :Bus_20022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_20020-20026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20020 ;
            SmartGrid:attachsTo :Bus_20026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_20021-20071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20021 ;
            SmartGrid:attachsTo :Bus_20071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_20021-20072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20021 ;
            SmartGrid:attachsTo :Bus_20072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_20022-20023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20022 ;
            SmartGrid:attachsTo :Bus_20023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_20022-20025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20022 ;
            SmartGrid:attachsTo :Bus_20025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_20023-20024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20023 ;
            SmartGrid:attachsTo :Bus_20024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_20023-20073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20023 ;
            SmartGrid:attachsTo :Bus_20073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_20024-20028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20024 ;
            SmartGrid:attachsTo :Bus_20028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_20024-20078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20024 ;
            SmartGrid:attachsTo :Bus_20078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_20025-20075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20025 ;
            SmartGrid:attachsTo :Bus_20075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_20025-20077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20025 ;
            SmartGrid:attachsTo :Bus_20077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_20026-20027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20026 ;
            SmartGrid:attachsTo :Bus_20027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_20026-20079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20026 ;
            SmartGrid:attachsTo :Bus_20079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_20027-20031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20027 ;
            SmartGrid:attachsTo :Bus_20031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_20027-20033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20027 ;
            SmartGrid:attachsTo :Bus_20033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_20028-20029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20028 ;
            SmartGrid:attachsTo :Bus_20029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_20028-20089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20028 ;
            SmartGrid:attachsTo :Bus_20089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_20029-20030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20029 ;
            SmartGrid:attachsTo :Bus_20030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_20029-20032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20029 ;
            SmartGrid:attachsTo :Bus_20032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_20030-20080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20030 ;
            SmartGrid:attachsTo :Bus_20080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_20030-20085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20030 ;
            SmartGrid:attachsTo :Bus_20085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_20031-20036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20031 ;
            SmartGrid:attachsTo :Bus_20036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_20031-20081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20031 ;
            SmartGrid:attachsTo :Bus_20081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_20032-20034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20032 ;
            SmartGrid:attachsTo :Bus_20034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_20032-20035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20032 ;
            SmartGrid:attachsTo :Bus_20035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_20033-20082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20033 ;
            SmartGrid:attachsTo :Bus_20082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_20033-20083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20033 ;
            SmartGrid:attachsTo :Bus_20083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_20034-20084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20034 ;
            SmartGrid:attachsTo :Bus_20084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_20034-20086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20034 ;
            SmartGrid:attachsTo :Bus_20086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_20035-20037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20035 ;
            SmartGrid:attachsTo :Bus_20037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_20035-20040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20035 ;
            SmartGrid:attachsTo :Bus_20040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_20036-20038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20036 ;
            SmartGrid:attachsTo :Bus_20038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_20036-20099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20036 ;
            SmartGrid:attachsTo :Bus_20099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_20037-20088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20037 ;
            SmartGrid:attachsTo :Bus_20088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_20037-20090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20037 ;
            SmartGrid:attachsTo :Bus_20090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_20038-20039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20038 ;
            SmartGrid:attachsTo :Bus_20039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_20038-20087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20038 ;
            SmartGrid:attachsTo :Bus_20087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_20039-20041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20039 ;
            SmartGrid:attachsTo :Bus_20041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_20039-20093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20039 ;
            SmartGrid:attachsTo :Bus_20093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_20040-20091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20040 ;
            SmartGrid:attachsTo :Bus_20091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_20040-20092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20040 ;
            SmartGrid:attachsTo :Bus_20092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_20041-20042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20041 ;
            SmartGrid:attachsTo :Bus_20042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_20041-20050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20041 ;
            SmartGrid:attachsTo :Bus_20050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_20042-20043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20042 ;
            SmartGrid:attachsTo :Bus_20043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_20042-20044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20042 ;
            SmartGrid:attachsTo :Bus_20044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_20043-20094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20043 ;
            SmartGrid:attachsTo :Bus_20094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_20043-20097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20043 ;
            SmartGrid:attachsTo :Bus_20097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_20044-20045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20044 ;
            SmartGrid:attachsTo :Bus_20045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_20044-20095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20044 ;
            SmartGrid:attachsTo :Bus_20095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_20045-20046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20045 ;
            SmartGrid:attachsTo :Bus_20046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_20045-20055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20045 ;
            SmartGrid:attachsTo :Bus_20055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_20046-20047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20046 ;
            SmartGrid:attachsTo :Bus_20047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_20046-20048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20046 ;
            SmartGrid:attachsTo :Bus_20048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_20047-20096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20047 ;
            SmartGrid:attachsTo :Bus_20096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_20047-20100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20047 ;
            SmartGrid:attachsTo :Bus_20100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_20048-20049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20048 ;
            SmartGrid:attachsTo :Bus_20049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_20048-20051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20048 ;
            SmartGrid:attachsTo :Bus_20051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_20049-20098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20049 ;
            SmartGrid:attachsTo :Bus_20098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_20049-20102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20049 ;
            SmartGrid:attachsTo :Bus_20102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_20050-20052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20050 ;
            SmartGrid:attachsTo :Bus_20052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_20050-20101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20050 ;
            SmartGrid:attachsTo :Bus_20101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_20051-20053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20051 ;
            SmartGrid:attachsTo :Bus_20053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_20051-20054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20051 ;
            SmartGrid:attachsTo :Bus_20054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_20052-20103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20052 ;
            SmartGrid:attachsTo :Bus_20103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_20052-20104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20052 ;
            SmartGrid:attachsTo :Bus_20104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_20053-20105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20053 ;
            SmartGrid:attachsTo :Bus_20105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_20053-20108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20053 ;
            SmartGrid:attachsTo :Bus_20108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_20054-20107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20054 ;
            SmartGrid:attachsTo :Bus_20107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_20054-20110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20054 ;
            SmartGrid:attachsTo :Bus_20110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_20055-20106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20055 ;
            SmartGrid:attachsTo :Bus_20106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_20055-20109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_20055 ;
            SmartGrid:attachsTo :Bus_20109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_21001-21002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21001 ;
            SmartGrid:attachsTo :Bus_21002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_21002-21003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21002 ;
            SmartGrid:attachsTo :Bus_21003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_21002-21004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21002 ;
            SmartGrid:attachsTo :Bus_21004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_21003-21056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21003 ;
            SmartGrid:attachsTo :Bus_21056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_21003-21058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21003 ;
            SmartGrid:attachsTo :Bus_21058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_21004-21005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21004 ;
            SmartGrid:attachsTo :Bus_21005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_21004-21006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21004 ;
            SmartGrid:attachsTo :Bus_21006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_21005-21057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21005 ;
            SmartGrid:attachsTo :Bus_21057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_21005-21061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21005 ;
            SmartGrid:attachsTo :Bus_21061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_21006-21007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21006 ;
            SmartGrid:attachsTo :Bus_21007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_21006-21008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21006 ;
            SmartGrid:attachsTo :Bus_21008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_21007-21059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21007 ;
            SmartGrid:attachsTo :Bus_21059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_21007-21060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21007 ;
            SmartGrid:attachsTo :Bus_21060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_21008-21009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21008 ;
            SmartGrid:attachsTo :Bus_21009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_21008-21012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21008 ;
            SmartGrid:attachsTo :Bus_21012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_21009-21010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21009 ;
            SmartGrid:attachsTo :Bus_21010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_21009-21017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21009 ;
            SmartGrid:attachsTo :Bus_21017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_21010-21011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21010 ;
            SmartGrid:attachsTo :Bus_21011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_21010-21069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21010 ;
            SmartGrid:attachsTo :Bus_21069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_21011-21018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21011 ;
            SmartGrid:attachsTo :Bus_21018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_21011-21021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21011 ;
            SmartGrid:attachsTo :Bus_21021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_21012-21013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21012 ;
            SmartGrid:attachsTo :Bus_21013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_21012-21062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21012 ;
            SmartGrid:attachsTo :Bus_21062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_21013-21014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21013 ;
            SmartGrid:attachsTo :Bus_21014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_21013-21015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21013 ;
            SmartGrid:attachsTo :Bus_21015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_21014-21063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21014 ;
            SmartGrid:attachsTo :Bus_21063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_21014-21067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21014 ;
            SmartGrid:attachsTo :Bus_21067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_21015-21016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21015 ;
            SmartGrid:attachsTo :Bus_21016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_21015-21064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21015 ;
            SmartGrid:attachsTo :Bus_21064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_21016-21065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21016 ;
            SmartGrid:attachsTo :Bus_21065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_21016-21066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21016 ;
            SmartGrid:attachsTo :Bus_21066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_21017-21019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21017 ;
            SmartGrid:attachsTo :Bus_21019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_21017-21076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21017 ;
            SmartGrid:attachsTo :Bus_21076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_21018-21068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21018 ;
            SmartGrid:attachsTo :Bus_21068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_21018-21070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21018 ;
            SmartGrid:attachsTo :Bus_21070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_21019-21020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21019 ;
            SmartGrid:attachsTo :Bus_21020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_21019-21074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21019 ;
            SmartGrid:attachsTo :Bus_21074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_21020-21022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21020 ;
            SmartGrid:attachsTo :Bus_21022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_21020-21026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21020 ;
            SmartGrid:attachsTo :Bus_21026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_21021-21071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21021 ;
            SmartGrid:attachsTo :Bus_21071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_21021-21072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21021 ;
            SmartGrid:attachsTo :Bus_21072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_21022-21023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21022 ;
            SmartGrid:attachsTo :Bus_21023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_21022-21025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21022 ;
            SmartGrid:attachsTo :Bus_21025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_21023-21024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21023 ;
            SmartGrid:attachsTo :Bus_21024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_21023-21073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21023 ;
            SmartGrid:attachsTo :Bus_21073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_21024-21028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21024 ;
            SmartGrid:attachsTo :Bus_21028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_21024-21078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21024 ;
            SmartGrid:attachsTo :Bus_21078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_21025-21075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21025 ;
            SmartGrid:attachsTo :Bus_21075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_21025-21077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21025 ;
            SmartGrid:attachsTo :Bus_21077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_21026-21027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21026 ;
            SmartGrid:attachsTo :Bus_21027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_21026-21079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21026 ;
            SmartGrid:attachsTo :Bus_21079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_21027-21031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21027 ;
            SmartGrid:attachsTo :Bus_21031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_21027-21033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21027 ;
            SmartGrid:attachsTo :Bus_21033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_21028-21029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21028 ;
            SmartGrid:attachsTo :Bus_21029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_21028-21089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21028 ;
            SmartGrid:attachsTo :Bus_21089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_21029-21030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21029 ;
            SmartGrid:attachsTo :Bus_21030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_21029-21032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21029 ;
            SmartGrid:attachsTo :Bus_21032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_21030-21080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21030 ;
            SmartGrid:attachsTo :Bus_21080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_21030-21085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21030 ;
            SmartGrid:attachsTo :Bus_21085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_21031-21036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21031 ;
            SmartGrid:attachsTo :Bus_21036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_21031-21081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21031 ;
            SmartGrid:attachsTo :Bus_21081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_21032-21034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21032 ;
            SmartGrid:attachsTo :Bus_21034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_21032-21035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21032 ;
            SmartGrid:attachsTo :Bus_21035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_21033-21082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21033 ;
            SmartGrid:attachsTo :Bus_21082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_21033-21083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21033 ;
            SmartGrid:attachsTo :Bus_21083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_21034-21084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21034 ;
            SmartGrid:attachsTo :Bus_21084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_21034-21086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21034 ;
            SmartGrid:attachsTo :Bus_21086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_21035-21037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21035 ;
            SmartGrid:attachsTo :Bus_21037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_21035-21040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21035 ;
            SmartGrid:attachsTo :Bus_21040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_21036-21038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21036 ;
            SmartGrid:attachsTo :Bus_21038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_21036-21099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21036 ;
            SmartGrid:attachsTo :Bus_21099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_21037-21088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21037 ;
            SmartGrid:attachsTo :Bus_21088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_21037-21090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21037 ;
            SmartGrid:attachsTo :Bus_21090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_21038-21039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21038 ;
            SmartGrid:attachsTo :Bus_21039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_21038-21087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21038 ;
            SmartGrid:attachsTo :Bus_21087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_21039-21041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21039 ;
            SmartGrid:attachsTo :Bus_21041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_21039-21093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21039 ;
            SmartGrid:attachsTo :Bus_21093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_21040-21091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21040 ;
            SmartGrid:attachsTo :Bus_21091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_21040-21092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21040 ;
            SmartGrid:attachsTo :Bus_21092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_21041-21042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21041 ;
            SmartGrid:attachsTo :Bus_21042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_21041-21050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21041 ;
            SmartGrid:attachsTo :Bus_21050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_21042-21043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21042 ;
            SmartGrid:attachsTo :Bus_21043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_21042-21044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21042 ;
            SmartGrid:attachsTo :Bus_21044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_21043-21094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21043 ;
            SmartGrid:attachsTo :Bus_21094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_21043-21097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21043 ;
            SmartGrid:attachsTo :Bus_21097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_21044-21045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21044 ;
            SmartGrid:attachsTo :Bus_21045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_21044-21095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21044 ;
            SmartGrid:attachsTo :Bus_21095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_21045-21046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21045 ;
            SmartGrid:attachsTo :Bus_21046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_21045-21055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21045 ;
            SmartGrid:attachsTo :Bus_21055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_21046-21047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21046 ;
            SmartGrid:attachsTo :Bus_21047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_21046-21048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21046 ;
            SmartGrid:attachsTo :Bus_21048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_21047-21096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21047 ;
            SmartGrid:attachsTo :Bus_21096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_21047-21100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21047 ;
            SmartGrid:attachsTo :Bus_21100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_21048-21049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21048 ;
            SmartGrid:attachsTo :Bus_21049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_21048-21051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21048 ;
            SmartGrid:attachsTo :Bus_21051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_21049-21098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21049 ;
            SmartGrid:attachsTo :Bus_21098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_21049-21102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21049 ;
            SmartGrid:attachsTo :Bus_21102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_21050-21052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21050 ;
            SmartGrid:attachsTo :Bus_21052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_21050-21101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21050 ;
            SmartGrid:attachsTo :Bus_21101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_21051-21053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21051 ;
            SmartGrid:attachsTo :Bus_21053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_21051-21054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21051 ;
            SmartGrid:attachsTo :Bus_21054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_21052-21103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21052 ;
            SmartGrid:attachsTo :Bus_21103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_21052-21104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21052 ;
            SmartGrid:attachsTo :Bus_21104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_21053-21105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21053 ;
            SmartGrid:attachsTo :Bus_21105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_21053-21108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21053 ;
            SmartGrid:attachsTo :Bus_21108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_21054-21107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21054 ;
            SmartGrid:attachsTo :Bus_21107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_21054-21110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21054 ;
            SmartGrid:attachsTo :Bus_21110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_21055-21106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21055 ;
            SmartGrid:attachsTo :Bus_21106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_21055-21109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_21055 ;
            SmartGrid:attachsTo :Bus_21109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_22001-22002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22001 ;
            SmartGrid:attachsTo :Bus_22002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_22002-22003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22002 ;
            SmartGrid:attachsTo :Bus_22003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_22002-22004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22002 ;
            SmartGrid:attachsTo :Bus_22004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_22003-22056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22003 ;
            SmartGrid:attachsTo :Bus_22056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_22003-22058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22003 ;
            SmartGrid:attachsTo :Bus_22058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_22004-22005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22004 ;
            SmartGrid:attachsTo :Bus_22005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_22004-22006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22004 ;
            SmartGrid:attachsTo :Bus_22006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_22005-22057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22005 ;
            SmartGrid:attachsTo :Bus_22057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_22005-22061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22005 ;
            SmartGrid:attachsTo :Bus_22061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_22006-22007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22006 ;
            SmartGrid:attachsTo :Bus_22007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_22006-22008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22006 ;
            SmartGrid:attachsTo :Bus_22008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_22007-22059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22007 ;
            SmartGrid:attachsTo :Bus_22059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_22007-22060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22007 ;
            SmartGrid:attachsTo :Bus_22060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_22008-22009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22008 ;
            SmartGrid:attachsTo :Bus_22009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_22008-22012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22008 ;
            SmartGrid:attachsTo :Bus_22012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_22009-22010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22009 ;
            SmartGrid:attachsTo :Bus_22010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_22009-22017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22009 ;
            SmartGrid:attachsTo :Bus_22017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_22010-22011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22010 ;
            SmartGrid:attachsTo :Bus_22011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_22010-22069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22010 ;
            SmartGrid:attachsTo :Bus_22069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_22011-22018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22011 ;
            SmartGrid:attachsTo :Bus_22018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_22011-22021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22011 ;
            SmartGrid:attachsTo :Bus_22021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_22012-22013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22012 ;
            SmartGrid:attachsTo :Bus_22013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_22012-22062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22012 ;
            SmartGrid:attachsTo :Bus_22062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_22013-22014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22013 ;
            SmartGrid:attachsTo :Bus_22014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_22013-22015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22013 ;
            SmartGrid:attachsTo :Bus_22015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_22014-22063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22014 ;
            SmartGrid:attachsTo :Bus_22063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_22014-22067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22014 ;
            SmartGrid:attachsTo :Bus_22067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_22015-22016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22015 ;
            SmartGrid:attachsTo :Bus_22016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_22015-22064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22015 ;
            SmartGrid:attachsTo :Bus_22064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_22016-22065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22016 ;
            SmartGrid:attachsTo :Bus_22065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_22016-22066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22016 ;
            SmartGrid:attachsTo :Bus_22066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_22017-22019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22017 ;
            SmartGrid:attachsTo :Bus_22019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_22017-22076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22017 ;
            SmartGrid:attachsTo :Bus_22076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_22018-22068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22018 ;
            SmartGrid:attachsTo :Bus_22068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_22018-22070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22018 ;
            SmartGrid:attachsTo :Bus_22070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_22019-22020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22019 ;
            SmartGrid:attachsTo :Bus_22020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_22019-22074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22019 ;
            SmartGrid:attachsTo :Bus_22074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_22020-22022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22020 ;
            SmartGrid:attachsTo :Bus_22022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_22020-22026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22020 ;
            SmartGrid:attachsTo :Bus_22026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_22021-22071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22021 ;
            SmartGrid:attachsTo :Bus_22071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_22021-22072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22021 ;
            SmartGrid:attachsTo :Bus_22072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_22022-22023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22022 ;
            SmartGrid:attachsTo :Bus_22023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_22022-22025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22022 ;
            SmartGrid:attachsTo :Bus_22025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_22023-22024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22023 ;
            SmartGrid:attachsTo :Bus_22024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_22023-22073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22023 ;
            SmartGrid:attachsTo :Bus_22073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_22024-22028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22024 ;
            SmartGrid:attachsTo :Bus_22028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_22024-22078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22024 ;
            SmartGrid:attachsTo :Bus_22078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_22025-22075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22025 ;
            SmartGrid:attachsTo :Bus_22075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_22025-22077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22025 ;
            SmartGrid:attachsTo :Bus_22077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_22026-22027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22026 ;
            SmartGrid:attachsTo :Bus_22027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_22026-22079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22026 ;
            SmartGrid:attachsTo :Bus_22079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_22027-22031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22027 ;
            SmartGrid:attachsTo :Bus_22031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_22027-22033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22027 ;
            SmartGrid:attachsTo :Bus_22033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_22028-22029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22028 ;
            SmartGrid:attachsTo :Bus_22029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_22028-22089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22028 ;
            SmartGrid:attachsTo :Bus_22089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_22029-22030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22029 ;
            SmartGrid:attachsTo :Bus_22030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_22029-22032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22029 ;
            SmartGrid:attachsTo :Bus_22032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_22030-22080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22030 ;
            SmartGrid:attachsTo :Bus_22080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_22030-22085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22030 ;
            SmartGrid:attachsTo :Bus_22085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_22031-22036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22031 ;
            SmartGrid:attachsTo :Bus_22036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_22031-22081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22031 ;
            SmartGrid:attachsTo :Bus_22081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_22032-22034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22032 ;
            SmartGrid:attachsTo :Bus_22034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_22032-22035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22032 ;
            SmartGrid:attachsTo :Bus_22035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_22033-22082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22033 ;
            SmartGrid:attachsTo :Bus_22082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_22033-22083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22033 ;
            SmartGrid:attachsTo :Bus_22083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_22034-22084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22034 ;
            SmartGrid:attachsTo :Bus_22084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_22034-22086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22034 ;
            SmartGrid:attachsTo :Bus_22086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_22035-22037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22035 ;
            SmartGrid:attachsTo :Bus_22037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_22035-22040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22035 ;
            SmartGrid:attachsTo :Bus_22040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_22036-22038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22036 ;
            SmartGrid:attachsTo :Bus_22038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_22036-22099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22036 ;
            SmartGrid:attachsTo :Bus_22099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_22037-22088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22037 ;
            SmartGrid:attachsTo :Bus_22088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_22037-22090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22037 ;
            SmartGrid:attachsTo :Bus_22090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_22038-22039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22038 ;
            SmartGrid:attachsTo :Bus_22039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_22038-22087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22038 ;
            SmartGrid:attachsTo :Bus_22087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_22039-22041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22039 ;
            SmartGrid:attachsTo :Bus_22041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_22039-22093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22039 ;
            SmartGrid:attachsTo :Bus_22093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_22040-22091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22040 ;
            SmartGrid:attachsTo :Bus_22091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_22040-22092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22040 ;
            SmartGrid:attachsTo :Bus_22092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_22041-22042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22041 ;
            SmartGrid:attachsTo :Bus_22042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_22041-22050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22041 ;
            SmartGrid:attachsTo :Bus_22050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_22042-22043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22042 ;
            SmartGrid:attachsTo :Bus_22043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_22042-22044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22042 ;
            SmartGrid:attachsTo :Bus_22044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_22043-22094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22043 ;
            SmartGrid:attachsTo :Bus_22094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_22043-22097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22043 ;
            SmartGrid:attachsTo :Bus_22097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_22044-22045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22044 ;
            SmartGrid:attachsTo :Bus_22045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_22044-22095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22044 ;
            SmartGrid:attachsTo :Bus_22095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_22045-22046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22045 ;
            SmartGrid:attachsTo :Bus_22046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_22045-22055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22045 ;
            SmartGrid:attachsTo :Bus_22055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_22046-22047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22046 ;
            SmartGrid:attachsTo :Bus_22047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_22046-22048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22046 ;
            SmartGrid:attachsTo :Bus_22048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_22047-22096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22047 ;
            SmartGrid:attachsTo :Bus_22096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_22047-22100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22047 ;
            SmartGrid:attachsTo :Bus_22100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_22048-22049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22048 ;
            SmartGrid:attachsTo :Bus_22049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_22048-22051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22048 ;
            SmartGrid:attachsTo :Bus_22051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_22049-22098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22049 ;
            SmartGrid:attachsTo :Bus_22098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_22049-22102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22049 ;
            SmartGrid:attachsTo :Bus_22102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_22050-22052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22050 ;
            SmartGrid:attachsTo :Bus_22052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_22050-22101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22050 ;
            SmartGrid:attachsTo :Bus_22101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_22051-22053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22051 ;
            SmartGrid:attachsTo :Bus_22053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_22051-22054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22051 ;
            SmartGrid:attachsTo :Bus_22054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_22052-22103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22052 ;
            SmartGrid:attachsTo :Bus_22103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_22052-22104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22052 ;
            SmartGrid:attachsTo :Bus_22104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_22053-22105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22053 ;
            SmartGrid:attachsTo :Bus_22105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_22053-22108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22053 ;
            SmartGrid:attachsTo :Bus_22108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_22054-22107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22054 ;
            SmartGrid:attachsTo :Bus_22107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_22054-22110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22054 ;
            SmartGrid:attachsTo :Bus_22110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_22055-22106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22055 ;
            SmartGrid:attachsTo :Bus_22106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_22055-22109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_22055 ;
            SmartGrid:attachsTo :Bus_22109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_23001-23002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23001 ;
            SmartGrid:attachsTo :Bus_23002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_23002-23003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23002 ;
            SmartGrid:attachsTo :Bus_23003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_23002-23004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23002 ;
            SmartGrid:attachsTo :Bus_23004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_23003-23056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23003 ;
            SmartGrid:attachsTo :Bus_23056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_23003-23058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23003 ;
            SmartGrid:attachsTo :Bus_23058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_23004-23005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23004 ;
            SmartGrid:attachsTo :Bus_23005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_23004-23006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23004 ;
            SmartGrid:attachsTo :Bus_23006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_23005-23057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23005 ;
            SmartGrid:attachsTo :Bus_23057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_23005-23061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23005 ;
            SmartGrid:attachsTo :Bus_23061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_23006-23007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23006 ;
            SmartGrid:attachsTo :Bus_23007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_23006-23008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23006 ;
            SmartGrid:attachsTo :Bus_23008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_23007-23059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23007 ;
            SmartGrid:attachsTo :Bus_23059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_23007-23060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23007 ;
            SmartGrid:attachsTo :Bus_23060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_23008-23009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23008 ;
            SmartGrid:attachsTo :Bus_23009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_23008-23012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23008 ;
            SmartGrid:attachsTo :Bus_23012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_23009-23010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23009 ;
            SmartGrid:attachsTo :Bus_23010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_23009-23017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23009 ;
            SmartGrid:attachsTo :Bus_23017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_23010-23011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23010 ;
            SmartGrid:attachsTo :Bus_23011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_23010-23069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23010 ;
            SmartGrid:attachsTo :Bus_23069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_23011-23018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23011 ;
            SmartGrid:attachsTo :Bus_23018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_23011-23021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23011 ;
            SmartGrid:attachsTo :Bus_23021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_23012-23013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23012 ;
            SmartGrid:attachsTo :Bus_23013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_23012-23062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23012 ;
            SmartGrid:attachsTo :Bus_23062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_23013-23014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23013 ;
            SmartGrid:attachsTo :Bus_23014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_23013-23015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23013 ;
            SmartGrid:attachsTo :Bus_23015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_23014-23063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23014 ;
            SmartGrid:attachsTo :Bus_23063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_23014-23067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23014 ;
            SmartGrid:attachsTo :Bus_23067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_23015-23016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23015 ;
            SmartGrid:attachsTo :Bus_23016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_23015-23064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23015 ;
            SmartGrid:attachsTo :Bus_23064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_23016-23065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23016 ;
            SmartGrid:attachsTo :Bus_23065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_23016-23066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23016 ;
            SmartGrid:attachsTo :Bus_23066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_23017-23019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23017 ;
            SmartGrid:attachsTo :Bus_23019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_23017-23076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23017 ;
            SmartGrid:attachsTo :Bus_23076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_23018-23068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23018 ;
            SmartGrid:attachsTo :Bus_23068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_23018-23070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23018 ;
            SmartGrid:attachsTo :Bus_23070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_23019-23020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23019 ;
            SmartGrid:attachsTo :Bus_23020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_23019-23074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23019 ;
            SmartGrid:attachsTo :Bus_23074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_23020-23022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23020 ;
            SmartGrid:attachsTo :Bus_23022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_23020-23026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23020 ;
            SmartGrid:attachsTo :Bus_23026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_23021-23071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23021 ;
            SmartGrid:attachsTo :Bus_23071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_23021-23072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23021 ;
            SmartGrid:attachsTo :Bus_23072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_23022-23023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23022 ;
            SmartGrid:attachsTo :Bus_23023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_23022-23025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23022 ;
            SmartGrid:attachsTo :Bus_23025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_23023-23024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23023 ;
            SmartGrid:attachsTo :Bus_23024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_23023-23073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23023 ;
            SmartGrid:attachsTo :Bus_23073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_23024-23028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23024 ;
            SmartGrid:attachsTo :Bus_23028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_23024-23078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23024 ;
            SmartGrid:attachsTo :Bus_23078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_23025-23075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23025 ;
            SmartGrid:attachsTo :Bus_23075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_23025-23077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23025 ;
            SmartGrid:attachsTo :Bus_23077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_23026-23027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23026 ;
            SmartGrid:attachsTo :Bus_23027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_23026-23079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23026 ;
            SmartGrid:attachsTo :Bus_23079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_23027-23031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23027 ;
            SmartGrid:attachsTo :Bus_23031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_23027-23033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23027 ;
            SmartGrid:attachsTo :Bus_23033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_23028-23029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23028 ;
            SmartGrid:attachsTo :Bus_23029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_23028-23089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23028 ;
            SmartGrid:attachsTo :Bus_23089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_23029-23030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23029 ;
            SmartGrid:attachsTo :Bus_23030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_23029-23032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23029 ;
            SmartGrid:attachsTo :Bus_23032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_23030-23080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23030 ;
            SmartGrid:attachsTo :Bus_23080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_23030-23085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23030 ;
            SmartGrid:attachsTo :Bus_23085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_23031-23036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23031 ;
            SmartGrid:attachsTo :Bus_23036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_23031-23081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23031 ;
            SmartGrid:attachsTo :Bus_23081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_23032-23034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23032 ;
            SmartGrid:attachsTo :Bus_23034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_23032-23035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23032 ;
            SmartGrid:attachsTo :Bus_23035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_23033-23082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23033 ;
            SmartGrid:attachsTo :Bus_23082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_23033-23083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23033 ;
            SmartGrid:attachsTo :Bus_23083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_23034-23084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23034 ;
            SmartGrid:attachsTo :Bus_23084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_23034-23086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23034 ;
            SmartGrid:attachsTo :Bus_23086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_23035-23037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23035 ;
            SmartGrid:attachsTo :Bus_23037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_23035-23040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23035 ;
            SmartGrid:attachsTo :Bus_23040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_23036-23038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23036 ;
            SmartGrid:attachsTo :Bus_23038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_23036-23099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23036 ;
            SmartGrid:attachsTo :Bus_23099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_23037-23088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23037 ;
            SmartGrid:attachsTo :Bus_23088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_23037-23090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23037 ;
            SmartGrid:attachsTo :Bus_23090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_23038-23039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23038 ;
            SmartGrid:attachsTo :Bus_23039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_23038-23087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23038 ;
            SmartGrid:attachsTo :Bus_23087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_23039-23041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23039 ;
            SmartGrid:attachsTo :Bus_23041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_23039-23093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23039 ;
            SmartGrid:attachsTo :Bus_23093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_23040-23091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23040 ;
            SmartGrid:attachsTo :Bus_23091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_23040-23092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23040 ;
            SmartGrid:attachsTo :Bus_23092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_23041-23042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23041 ;
            SmartGrid:attachsTo :Bus_23042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_23041-23050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23041 ;
            SmartGrid:attachsTo :Bus_23050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_23042-23043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23042 ;
            SmartGrid:attachsTo :Bus_23043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_23042-23044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23042 ;
            SmartGrid:attachsTo :Bus_23044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_23043-23094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23043 ;
            SmartGrid:attachsTo :Bus_23094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_23043-23097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23043 ;
            SmartGrid:attachsTo :Bus_23097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_23044-23045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23044 ;
            SmartGrid:attachsTo :Bus_23045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_23044-23095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23044 ;
            SmartGrid:attachsTo :Bus_23095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_23045-23046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23045 ;
            SmartGrid:attachsTo :Bus_23046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_23045-23055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23045 ;
            SmartGrid:attachsTo :Bus_23055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_23046-23047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23046 ;
            SmartGrid:attachsTo :Bus_23047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_23046-23048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23046 ;
            SmartGrid:attachsTo :Bus_23048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_23047-23096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23047 ;
            SmartGrid:attachsTo :Bus_23096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_23047-23100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23047 ;
            SmartGrid:attachsTo :Bus_23100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_23048-23049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23048 ;
            SmartGrid:attachsTo :Bus_23049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_23048-23051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23048 ;
            SmartGrid:attachsTo :Bus_23051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_23049-23098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23049 ;
            SmartGrid:attachsTo :Bus_23098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_23049-23102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23049 ;
            SmartGrid:attachsTo :Bus_23102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_23050-23052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23050 ;
            SmartGrid:attachsTo :Bus_23052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_23050-23101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23050 ;
            SmartGrid:attachsTo :Bus_23101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_23051-23053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23051 ;
            SmartGrid:attachsTo :Bus_23053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_23051-23054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23051 ;
            SmartGrid:attachsTo :Bus_23054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_23052-23103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23052 ;
            SmartGrid:attachsTo :Bus_23103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_23052-23104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23052 ;
            SmartGrid:attachsTo :Bus_23104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_23053-23105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23053 ;
            SmartGrid:attachsTo :Bus_23105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_23053-23108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23053 ;
            SmartGrid:attachsTo :Bus_23108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_23054-23107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23054 ;
            SmartGrid:attachsTo :Bus_23107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_23054-23110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23054 ;
            SmartGrid:attachsTo :Bus_23110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_23055-23106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23055 ;
            SmartGrid:attachsTo :Bus_23106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_23055-23109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_23055 ;
            SmartGrid:attachsTo :Bus_23109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_24001-24002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24001 ;
            SmartGrid:attachsTo :Bus_24002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_24002-24003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24002 ;
            SmartGrid:attachsTo :Bus_24003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_24002-24004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24002 ;
            SmartGrid:attachsTo :Bus_24004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_24003-24056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24003 ;
            SmartGrid:attachsTo :Bus_24056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_24003-24058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24003 ;
            SmartGrid:attachsTo :Bus_24058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_24004-24005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24004 ;
            SmartGrid:attachsTo :Bus_24005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_24004-24006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24004 ;
            SmartGrid:attachsTo :Bus_24006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_24005-24057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24005 ;
            SmartGrid:attachsTo :Bus_24057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_24005-24061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24005 ;
            SmartGrid:attachsTo :Bus_24061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_24006-24007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24006 ;
            SmartGrid:attachsTo :Bus_24007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_24006-24008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24006 ;
            SmartGrid:attachsTo :Bus_24008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_24007-24059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24007 ;
            SmartGrid:attachsTo :Bus_24059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_24007-24060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24007 ;
            SmartGrid:attachsTo :Bus_24060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_24008-24009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24008 ;
            SmartGrid:attachsTo :Bus_24009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_24008-24012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24008 ;
            SmartGrid:attachsTo :Bus_24012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_24009-24010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24009 ;
            SmartGrid:attachsTo :Bus_24010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_24009-24017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24009 ;
            SmartGrid:attachsTo :Bus_24017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_24010-24011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24010 ;
            SmartGrid:attachsTo :Bus_24011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_24010-24069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24010 ;
            SmartGrid:attachsTo :Bus_24069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_24011-24018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24011 ;
            SmartGrid:attachsTo :Bus_24018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_24011-24021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24011 ;
            SmartGrid:attachsTo :Bus_24021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_24012-24013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24012 ;
            SmartGrid:attachsTo :Bus_24013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_24012-24062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24012 ;
            SmartGrid:attachsTo :Bus_24062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_24013-24014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24013 ;
            SmartGrid:attachsTo :Bus_24014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_24013-24015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24013 ;
            SmartGrid:attachsTo :Bus_24015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_24014-24063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24014 ;
            SmartGrid:attachsTo :Bus_24063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_24014-24067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24014 ;
            SmartGrid:attachsTo :Bus_24067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_24015-24016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24015 ;
            SmartGrid:attachsTo :Bus_24016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_24015-24064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24015 ;
            SmartGrid:attachsTo :Bus_24064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_24016-24065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24016 ;
            SmartGrid:attachsTo :Bus_24065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_24016-24066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24016 ;
            SmartGrid:attachsTo :Bus_24066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_24017-24019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24017 ;
            SmartGrid:attachsTo :Bus_24019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_24017-24076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24017 ;
            SmartGrid:attachsTo :Bus_24076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_24018-24068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24018 ;
            SmartGrid:attachsTo :Bus_24068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_24018-24070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24018 ;
            SmartGrid:attachsTo :Bus_24070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_24019-24020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24019 ;
            SmartGrid:attachsTo :Bus_24020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_24019-24074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24019 ;
            SmartGrid:attachsTo :Bus_24074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_24020-24022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24020 ;
            SmartGrid:attachsTo :Bus_24022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_24020-24026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24020 ;
            SmartGrid:attachsTo :Bus_24026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_24021-24071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24021 ;
            SmartGrid:attachsTo :Bus_24071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_24021-24072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24021 ;
            SmartGrid:attachsTo :Bus_24072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_24022-24023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24022 ;
            SmartGrid:attachsTo :Bus_24023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_24022-24025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24022 ;
            SmartGrid:attachsTo :Bus_24025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_24023-24024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24023 ;
            SmartGrid:attachsTo :Bus_24024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_24023-24073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24023 ;
            SmartGrid:attachsTo :Bus_24073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_24024-24028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24024 ;
            SmartGrid:attachsTo :Bus_24028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_24024-24078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24024 ;
            SmartGrid:attachsTo :Bus_24078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_24025-24075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24025 ;
            SmartGrid:attachsTo :Bus_24075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_24025-24077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24025 ;
            SmartGrid:attachsTo :Bus_24077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_24026-24027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24026 ;
            SmartGrid:attachsTo :Bus_24027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_24026-24079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24026 ;
            SmartGrid:attachsTo :Bus_24079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_24027-24031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24027 ;
            SmartGrid:attachsTo :Bus_24031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_24027-24033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24027 ;
            SmartGrid:attachsTo :Bus_24033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_24028-24029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24028 ;
            SmartGrid:attachsTo :Bus_24029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_24028-24089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24028 ;
            SmartGrid:attachsTo :Bus_24089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_24029-24030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24029 ;
            SmartGrid:attachsTo :Bus_24030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_24029-24032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24029 ;
            SmartGrid:attachsTo :Bus_24032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_24030-24080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24030 ;
            SmartGrid:attachsTo :Bus_24080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_24030-24085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24030 ;
            SmartGrid:attachsTo :Bus_24085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_24031-24036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24031 ;
            SmartGrid:attachsTo :Bus_24036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_24031-24081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24031 ;
            SmartGrid:attachsTo :Bus_24081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_24032-24034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24032 ;
            SmartGrid:attachsTo :Bus_24034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_24032-24035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24032 ;
            SmartGrid:attachsTo :Bus_24035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_24033-24082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24033 ;
            SmartGrid:attachsTo :Bus_24082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_24033-24083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24033 ;
            SmartGrid:attachsTo :Bus_24083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_24034-24084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24034 ;
            SmartGrid:attachsTo :Bus_24084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_24034-24086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24034 ;
            SmartGrid:attachsTo :Bus_24086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_24035-24037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24035 ;
            SmartGrid:attachsTo :Bus_24037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_24035-24040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24035 ;
            SmartGrid:attachsTo :Bus_24040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_24036-24038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24036 ;
            SmartGrid:attachsTo :Bus_24038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_24036-24099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24036 ;
            SmartGrid:attachsTo :Bus_24099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_24037-24088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24037 ;
            SmartGrid:attachsTo :Bus_24088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_24037-24090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24037 ;
            SmartGrid:attachsTo :Bus_24090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_24038-24039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24038 ;
            SmartGrid:attachsTo :Bus_24039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_24038-24087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24038 ;
            SmartGrid:attachsTo :Bus_24087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_24039-24041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24039 ;
            SmartGrid:attachsTo :Bus_24041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_24039-24093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24039 ;
            SmartGrid:attachsTo :Bus_24093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_24040-24091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24040 ;
            SmartGrid:attachsTo :Bus_24091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_24040-24092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24040 ;
            SmartGrid:attachsTo :Bus_24092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_24041-24042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24041 ;
            SmartGrid:attachsTo :Bus_24042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_24041-24050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24041 ;
            SmartGrid:attachsTo :Bus_24050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_24042-24043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24042 ;
            SmartGrid:attachsTo :Bus_24043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_24042-24044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24042 ;
            SmartGrid:attachsTo :Bus_24044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_24043-24094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24043 ;
            SmartGrid:attachsTo :Bus_24094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_24043-24097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24043 ;
            SmartGrid:attachsTo :Bus_24097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_24044-24045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24044 ;
            SmartGrid:attachsTo :Bus_24045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_24044-24095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24044 ;
            SmartGrid:attachsTo :Bus_24095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_24045-24046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24045 ;
            SmartGrid:attachsTo :Bus_24046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_24045-24055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24045 ;
            SmartGrid:attachsTo :Bus_24055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_24046-24047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24046 ;
            SmartGrid:attachsTo :Bus_24047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_24046-24048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24046 ;
            SmartGrid:attachsTo :Bus_24048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_24047-24096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24047 ;
            SmartGrid:attachsTo :Bus_24096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_24047-24100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24047 ;
            SmartGrid:attachsTo :Bus_24100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_24048-24049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24048 ;
            SmartGrid:attachsTo :Bus_24049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_24048-24051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24048 ;
            SmartGrid:attachsTo :Bus_24051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_24049-24098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24049 ;
            SmartGrid:attachsTo :Bus_24098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_24049-24102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24049 ;
            SmartGrid:attachsTo :Bus_24102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_24050-24052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24050 ;
            SmartGrid:attachsTo :Bus_24052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_24050-24101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24050 ;
            SmartGrid:attachsTo :Bus_24101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_24051-24053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24051 ;
            SmartGrid:attachsTo :Bus_24053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_24051-24054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24051 ;
            SmartGrid:attachsTo :Bus_24054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_24052-24103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24052 ;
            SmartGrid:attachsTo :Bus_24103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_24052-24104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24052 ;
            SmartGrid:attachsTo :Bus_24104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_24053-24105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24053 ;
            SmartGrid:attachsTo :Bus_24105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_24053-24108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24053 ;
            SmartGrid:attachsTo :Bus_24108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_24054-24107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24054 ;
            SmartGrid:attachsTo :Bus_24107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_24054-24110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24054 ;
            SmartGrid:attachsTo :Bus_24110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_24055-24106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24055 ;
            SmartGrid:attachsTo :Bus_24106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_24055-24109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_24055 ;
            SmartGrid:attachsTo :Bus_24109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_25001-25002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25001 ;
            SmartGrid:attachsTo :Bus_25002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_25002-25003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25002 ;
            SmartGrid:attachsTo :Bus_25003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_25002-25004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25002 ;
            SmartGrid:attachsTo :Bus_25004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_25003-25056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25003 ;
            SmartGrid:attachsTo :Bus_25056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_25003-25058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25003 ;
            SmartGrid:attachsTo :Bus_25058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_25004-25005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25004 ;
            SmartGrid:attachsTo :Bus_25005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_25004-25006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25004 ;
            SmartGrid:attachsTo :Bus_25006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_25005-25057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25005 ;
            SmartGrid:attachsTo :Bus_25057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_25005-25061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25005 ;
            SmartGrid:attachsTo :Bus_25061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_25006-25007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25006 ;
            SmartGrid:attachsTo :Bus_25007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_25006-25008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25006 ;
            SmartGrid:attachsTo :Bus_25008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_25007-25059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25007 ;
            SmartGrid:attachsTo :Bus_25059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_25007-25060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25007 ;
            SmartGrid:attachsTo :Bus_25060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_25008-25009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25008 ;
            SmartGrid:attachsTo :Bus_25009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_25008-25012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25008 ;
            SmartGrid:attachsTo :Bus_25012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_25009-25010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25009 ;
            SmartGrid:attachsTo :Bus_25010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_25009-25017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25009 ;
            SmartGrid:attachsTo :Bus_25017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_25010-25011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25010 ;
            SmartGrid:attachsTo :Bus_25011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_25010-25069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25010 ;
            SmartGrid:attachsTo :Bus_25069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_25011-25018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25011 ;
            SmartGrid:attachsTo :Bus_25018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_25011-25021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25011 ;
            SmartGrid:attachsTo :Bus_25021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_25012-25013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25012 ;
            SmartGrid:attachsTo :Bus_25013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_25012-25062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25012 ;
            SmartGrid:attachsTo :Bus_25062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_25013-25014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25013 ;
            SmartGrid:attachsTo :Bus_25014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_25013-25015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25013 ;
            SmartGrid:attachsTo :Bus_25015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_25014-25063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25014 ;
            SmartGrid:attachsTo :Bus_25063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_25014-25067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25014 ;
            SmartGrid:attachsTo :Bus_25067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_25015-25016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25015 ;
            SmartGrid:attachsTo :Bus_25016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_25015-25064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25015 ;
            SmartGrid:attachsTo :Bus_25064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_25016-25065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25016 ;
            SmartGrid:attachsTo :Bus_25065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_25016-25066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25016 ;
            SmartGrid:attachsTo :Bus_25066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_25017-25019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25017 ;
            SmartGrid:attachsTo :Bus_25019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_25017-25076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25017 ;
            SmartGrid:attachsTo :Bus_25076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_25018-25068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25018 ;
            SmartGrid:attachsTo :Bus_25068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_25018-25070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25018 ;
            SmartGrid:attachsTo :Bus_25070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_25019-25020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25019 ;
            SmartGrid:attachsTo :Bus_25020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_25019-25074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25019 ;
            SmartGrid:attachsTo :Bus_25074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_25020-25022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25020 ;
            SmartGrid:attachsTo :Bus_25022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_25020-25026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25020 ;
            SmartGrid:attachsTo :Bus_25026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_25021-25071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25021 ;
            SmartGrid:attachsTo :Bus_25071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_25021-25072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25021 ;
            SmartGrid:attachsTo :Bus_25072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_25022-25023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25022 ;
            SmartGrid:attachsTo :Bus_25023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_25022-25025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25022 ;
            SmartGrid:attachsTo :Bus_25025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_25023-25024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25023 ;
            SmartGrid:attachsTo :Bus_25024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_25023-25073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25023 ;
            SmartGrid:attachsTo :Bus_25073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_25024-25028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25024 ;
            SmartGrid:attachsTo :Bus_25028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_25024-25078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25024 ;
            SmartGrid:attachsTo :Bus_25078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_25025-25075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25025 ;
            SmartGrid:attachsTo :Bus_25075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_25025-25077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25025 ;
            SmartGrid:attachsTo :Bus_25077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_25026-25027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25026 ;
            SmartGrid:attachsTo :Bus_25027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_25026-25079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25026 ;
            SmartGrid:attachsTo :Bus_25079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_25027-25031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25027 ;
            SmartGrid:attachsTo :Bus_25031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_25027-25033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25027 ;
            SmartGrid:attachsTo :Bus_25033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_25028-25029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25028 ;
            SmartGrid:attachsTo :Bus_25029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_25028-25089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25028 ;
            SmartGrid:attachsTo :Bus_25089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_25029-25030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25029 ;
            SmartGrid:attachsTo :Bus_25030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_25029-25032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25029 ;
            SmartGrid:attachsTo :Bus_25032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_25030-25080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25030 ;
            SmartGrid:attachsTo :Bus_25080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_25030-25085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25030 ;
            SmartGrid:attachsTo :Bus_25085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_25031-25036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25031 ;
            SmartGrid:attachsTo :Bus_25036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_25031-25081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25031 ;
            SmartGrid:attachsTo :Bus_25081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_25032-25034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25032 ;
            SmartGrid:attachsTo :Bus_25034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_25032-25035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25032 ;
            SmartGrid:attachsTo :Bus_25035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_25033-25082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25033 ;
            SmartGrid:attachsTo :Bus_25082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_25033-25083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25033 ;
            SmartGrid:attachsTo :Bus_25083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_25034-25084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25034 ;
            SmartGrid:attachsTo :Bus_25084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_25034-25086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25034 ;
            SmartGrid:attachsTo :Bus_25086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_25035-25037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25035 ;
            SmartGrid:attachsTo :Bus_25037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_25035-25040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25035 ;
            SmartGrid:attachsTo :Bus_25040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_25036-25038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25036 ;
            SmartGrid:attachsTo :Bus_25038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_25036-25099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25036 ;
            SmartGrid:attachsTo :Bus_25099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_25037-25088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25037 ;
            SmartGrid:attachsTo :Bus_25088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_25037-25090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25037 ;
            SmartGrid:attachsTo :Bus_25090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_25038-25039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25038 ;
            SmartGrid:attachsTo :Bus_25039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_25038-25087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25038 ;
            SmartGrid:attachsTo :Bus_25087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_25039-25041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25039 ;
            SmartGrid:attachsTo :Bus_25041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_25039-25093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25039 ;
            SmartGrid:attachsTo :Bus_25093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_25040-25091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25040 ;
            SmartGrid:attachsTo :Bus_25091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_25040-25092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25040 ;
            SmartGrid:attachsTo :Bus_25092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_25041-25042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25041 ;
            SmartGrid:attachsTo :Bus_25042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_25041-25050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25041 ;
            SmartGrid:attachsTo :Bus_25050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_25042-25043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25042 ;
            SmartGrid:attachsTo :Bus_25043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_25042-25044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25042 ;
            SmartGrid:attachsTo :Bus_25044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_25043-25094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25043 ;
            SmartGrid:attachsTo :Bus_25094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_25043-25097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25043 ;
            SmartGrid:attachsTo :Bus_25097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_25044-25045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25044 ;
            SmartGrid:attachsTo :Bus_25045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_25044-25095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25044 ;
            SmartGrid:attachsTo :Bus_25095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_25045-25046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25045 ;
            SmartGrid:attachsTo :Bus_25046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_25045-25055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25045 ;
            SmartGrid:attachsTo :Bus_25055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_25046-25047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25046 ;
            SmartGrid:attachsTo :Bus_25047 ;
