            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_25046-25048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25046 ;
            SmartGrid:attachsTo :Bus_25048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_25047-25096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25047 ;
            SmartGrid:attachsTo :Bus_25096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_25047-25100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25047 ;
            SmartGrid:attachsTo :Bus_25100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_25048-25049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25048 ;
            SmartGrid:attachsTo :Bus_25049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_25048-25051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25048 ;
            SmartGrid:attachsTo :Bus_25051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_25049-25098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25049 ;
            SmartGrid:attachsTo :Bus_25098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_25049-25102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25049 ;
            SmartGrid:attachsTo :Bus_25102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_25050-25052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25050 ;
            SmartGrid:attachsTo :Bus_25052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_25050-25101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25050 ;
            SmartGrid:attachsTo :Bus_25101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_25051-25053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25051 ;
            SmartGrid:attachsTo :Bus_25053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_25051-25054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25051 ;
            SmartGrid:attachsTo :Bus_25054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_25052-25103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25052 ;
            SmartGrid:attachsTo :Bus_25103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_25052-25104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25052 ;
            SmartGrid:attachsTo :Bus_25104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_25053-25105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25053 ;
            SmartGrid:attachsTo :Bus_25105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_25053-25108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25053 ;
            SmartGrid:attachsTo :Bus_25108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_25054-25107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25054 ;
            SmartGrid:attachsTo :Bus_25107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_25054-25110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25054 ;
            SmartGrid:attachsTo :Bus_25110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_25055-25106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25055 ;
            SmartGrid:attachsTo :Bus_25106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_25055-25109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_25055 ;
            SmartGrid:attachsTo :Bus_25109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_26001-26002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26001 ;
            SmartGrid:attachsTo :Bus_26002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_26002-26003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26002 ;
            SmartGrid:attachsTo :Bus_26003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_26002-26004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26002 ;
            SmartGrid:attachsTo :Bus_26004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_26003-26056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26003 ;
            SmartGrid:attachsTo :Bus_26056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_26003-26058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26003 ;
            SmartGrid:attachsTo :Bus_26058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_26004-26005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26004 ;
            SmartGrid:attachsTo :Bus_26005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_26004-26006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26004 ;
            SmartGrid:attachsTo :Bus_26006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_26005-26057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26005 ;
            SmartGrid:attachsTo :Bus_26057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_26005-26061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26005 ;
            SmartGrid:attachsTo :Bus_26061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_26006-26007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26006 ;
            SmartGrid:attachsTo :Bus_26007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_26006-26008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26006 ;
            SmartGrid:attachsTo :Bus_26008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_26007-26059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26007 ;
            SmartGrid:attachsTo :Bus_26059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_26007-26060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26007 ;
            SmartGrid:attachsTo :Bus_26060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_26008-26009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26008 ;
            SmartGrid:attachsTo :Bus_26009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_26008-26012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26008 ;
            SmartGrid:attachsTo :Bus_26012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_26009-26010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26009 ;
            SmartGrid:attachsTo :Bus_26010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_26009-26017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26009 ;
            SmartGrid:attachsTo :Bus_26017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_26010-26011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26010 ;
            SmartGrid:attachsTo :Bus_26011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_26010-26069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26010 ;
            SmartGrid:attachsTo :Bus_26069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_26011-26018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26011 ;
            SmartGrid:attachsTo :Bus_26018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_26011-26021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26011 ;
            SmartGrid:attachsTo :Bus_26021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_26012-26013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26012 ;
            SmartGrid:attachsTo :Bus_26013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_26012-26062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26012 ;
            SmartGrid:attachsTo :Bus_26062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_26013-26014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26013 ;
            SmartGrid:attachsTo :Bus_26014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_26013-26015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26013 ;
            SmartGrid:attachsTo :Bus_26015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_26014-26063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26014 ;
            SmartGrid:attachsTo :Bus_26063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_26014-26067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26014 ;
            SmartGrid:attachsTo :Bus_26067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_26015-26016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26015 ;
            SmartGrid:attachsTo :Bus_26016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_26015-26064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26015 ;
            SmartGrid:attachsTo :Bus_26064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_26016-26065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26016 ;
            SmartGrid:attachsTo :Bus_26065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_26016-26066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26016 ;
            SmartGrid:attachsTo :Bus_26066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_26017-26019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26017 ;
            SmartGrid:attachsTo :Bus_26019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_26017-26076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26017 ;
            SmartGrid:attachsTo :Bus_26076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_26018-26068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26018 ;
            SmartGrid:attachsTo :Bus_26068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_26018-26070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26018 ;
            SmartGrid:attachsTo :Bus_26070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_26019-26020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26019 ;
            SmartGrid:attachsTo :Bus_26020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_26019-26074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26019 ;
            SmartGrid:attachsTo :Bus_26074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_26020-26022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26020 ;
            SmartGrid:attachsTo :Bus_26022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_26020-26026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26020 ;
            SmartGrid:attachsTo :Bus_26026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_26021-26071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26021 ;
            SmartGrid:attachsTo :Bus_26071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_26021-26072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26021 ;
            SmartGrid:attachsTo :Bus_26072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_26022-26023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26022 ;
            SmartGrid:attachsTo :Bus_26023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_26022-26025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26022 ;
            SmartGrid:attachsTo :Bus_26025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_26023-26024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26023 ;
            SmartGrid:attachsTo :Bus_26024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_26023-26073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26023 ;
            SmartGrid:attachsTo :Bus_26073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_26024-26028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26024 ;
            SmartGrid:attachsTo :Bus_26028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_26024-26078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26024 ;
            SmartGrid:attachsTo :Bus_26078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_26025-26075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26025 ;
            SmartGrid:attachsTo :Bus_26075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_26025-26077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26025 ;
            SmartGrid:attachsTo :Bus_26077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_26026-26027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26026 ;
            SmartGrid:attachsTo :Bus_26027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_26026-26079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26026 ;
            SmartGrid:attachsTo :Bus_26079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_26027-26031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26027 ;
            SmartGrid:attachsTo :Bus_26031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_26027-26033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26027 ;
            SmartGrid:attachsTo :Bus_26033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_26028-26029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26028 ;
            SmartGrid:attachsTo :Bus_26029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_26028-26089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26028 ;
            SmartGrid:attachsTo :Bus_26089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_26029-26030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26029 ;
            SmartGrid:attachsTo :Bus_26030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_26029-26032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26029 ;
            SmartGrid:attachsTo :Bus_26032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_26030-26080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26030 ;
            SmartGrid:attachsTo :Bus_26080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_26030-26085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26030 ;
            SmartGrid:attachsTo :Bus_26085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_26031-26036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26031 ;
            SmartGrid:attachsTo :Bus_26036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_26031-26081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26031 ;
            SmartGrid:attachsTo :Bus_26081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_26032-26034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26032 ;
            SmartGrid:attachsTo :Bus_26034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_26032-26035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26032 ;
            SmartGrid:attachsTo :Bus_26035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_26033-26082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26033 ;
            SmartGrid:attachsTo :Bus_26082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_26033-26083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26033 ;
            SmartGrid:attachsTo :Bus_26083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_26034-26084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26034 ;
            SmartGrid:attachsTo :Bus_26084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_26034-26086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26034 ;
            SmartGrid:attachsTo :Bus_26086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_26035-26037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26035 ;
            SmartGrid:attachsTo :Bus_26037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_26035-26040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26035 ;
            SmartGrid:attachsTo :Bus_26040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_26036-26038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26036 ;
            SmartGrid:attachsTo :Bus_26038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_26036-26099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26036 ;
            SmartGrid:attachsTo :Bus_26099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_26037-26088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26037 ;
            SmartGrid:attachsTo :Bus_26088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_26037-26090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26037 ;
            SmartGrid:attachsTo :Bus_26090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_26038-26039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26038 ;
            SmartGrid:attachsTo :Bus_26039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_26038-26087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26038 ;
            SmartGrid:attachsTo :Bus_26087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_26039-26041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26039 ;
            SmartGrid:attachsTo :Bus_26041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_26039-26093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26039 ;
            SmartGrid:attachsTo :Bus_26093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_26040-26091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26040 ;
            SmartGrid:attachsTo :Bus_26091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_26040-26092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26040 ;
            SmartGrid:attachsTo :Bus_26092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_26041-26042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26041 ;
            SmartGrid:attachsTo :Bus_26042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_26041-26050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26041 ;
            SmartGrid:attachsTo :Bus_26050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_26042-26043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26042 ;
            SmartGrid:attachsTo :Bus_26043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_26042-26044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26042 ;
            SmartGrid:attachsTo :Bus_26044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_26043-26094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26043 ;
            SmartGrid:attachsTo :Bus_26094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_26043-26097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26043 ;
            SmartGrid:attachsTo :Bus_26097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_26044-26045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26044 ;
            SmartGrid:attachsTo :Bus_26045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_26044-26095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26044 ;
            SmartGrid:attachsTo :Bus_26095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_26045-26046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26045 ;
            SmartGrid:attachsTo :Bus_26046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_26045-26055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26045 ;
            SmartGrid:attachsTo :Bus_26055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_26046-26047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26046 ;
            SmartGrid:attachsTo :Bus_26047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_26046-26048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26046 ;
            SmartGrid:attachsTo :Bus_26048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_26047-26096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26047 ;
            SmartGrid:attachsTo :Bus_26096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_26047-26100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26047 ;
            SmartGrid:attachsTo :Bus_26100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_26048-26049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26048 ;
            SmartGrid:attachsTo :Bus_26049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_26048-26051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26048 ;
            SmartGrid:attachsTo :Bus_26051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_26049-26098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26049 ;
            SmartGrid:attachsTo :Bus_26098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_26049-26102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26049 ;
            SmartGrid:attachsTo :Bus_26102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_26050-26052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26050 ;
            SmartGrid:attachsTo :Bus_26052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_26050-26101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26050 ;
            SmartGrid:attachsTo :Bus_26101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_26051-26053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26051 ;
            SmartGrid:attachsTo :Bus_26053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_26051-26054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26051 ;
            SmartGrid:attachsTo :Bus_26054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_26052-26103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26052 ;
            SmartGrid:attachsTo :Bus_26103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_26052-26104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26052 ;
            SmartGrid:attachsTo :Bus_26104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_26053-26105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26053 ;
            SmartGrid:attachsTo :Bus_26105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_26053-26108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26053 ;
            SmartGrid:attachsTo :Bus_26108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_26054-26107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26054 ;
            SmartGrid:attachsTo :Bus_26107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_26054-26110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26054 ;
            SmartGrid:attachsTo :Bus_26110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_26055-26106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26055 ;
            SmartGrid:attachsTo :Bus_26106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_26055-26109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_26055 ;
            SmartGrid:attachsTo :Bus_26109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_27001-27002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27001 ;
            SmartGrid:attachsTo :Bus_27002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_27002-27003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27002 ;
            SmartGrid:attachsTo :Bus_27003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_27002-27004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27002 ;
            SmartGrid:attachsTo :Bus_27004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_27003-27056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27003 ;
            SmartGrid:attachsTo :Bus_27056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_27003-27058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27003 ;
            SmartGrid:attachsTo :Bus_27058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_27004-27005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27004 ;
            SmartGrid:attachsTo :Bus_27005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_27004-27006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27004 ;
            SmartGrid:attachsTo :Bus_27006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_27005-27057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27005 ;
            SmartGrid:attachsTo :Bus_27057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_27005-27061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27005 ;
            SmartGrid:attachsTo :Bus_27061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_27006-27007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27006 ;
            SmartGrid:attachsTo :Bus_27007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_27006-27008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27006 ;
            SmartGrid:attachsTo :Bus_27008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_27007-27059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27007 ;
            SmartGrid:attachsTo :Bus_27059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_27007-27060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27007 ;
            SmartGrid:attachsTo :Bus_27060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_27008-27009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27008 ;
            SmartGrid:attachsTo :Bus_27009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_27008-27012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27008 ;
            SmartGrid:attachsTo :Bus_27012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_27009-27010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27009 ;
            SmartGrid:attachsTo :Bus_27010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_27009-27017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27009 ;
            SmartGrid:attachsTo :Bus_27017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_27010-27011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27010 ;
            SmartGrid:attachsTo :Bus_27011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_27010-27069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27010 ;
            SmartGrid:attachsTo :Bus_27069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_27011-27018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27011 ;
            SmartGrid:attachsTo :Bus_27018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_27011-27021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27011 ;
            SmartGrid:attachsTo :Bus_27021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_27012-27013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27012 ;
            SmartGrid:attachsTo :Bus_27013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_27012-27062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27012 ;
            SmartGrid:attachsTo :Bus_27062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_27013-27014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27013 ;
            SmartGrid:attachsTo :Bus_27014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_27013-27015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27013 ;
            SmartGrid:attachsTo :Bus_27015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_27014-27063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27014 ;
            SmartGrid:attachsTo :Bus_27063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_27014-27067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27014 ;
            SmartGrid:attachsTo :Bus_27067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_27015-27016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27015 ;
            SmartGrid:attachsTo :Bus_27016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_27015-27064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27015 ;
            SmartGrid:attachsTo :Bus_27064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_27016-27065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27016 ;
            SmartGrid:attachsTo :Bus_27065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_27016-27066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27016 ;
            SmartGrid:attachsTo :Bus_27066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_27017-27019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27017 ;
            SmartGrid:attachsTo :Bus_27019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_27017-27076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27017 ;
            SmartGrid:attachsTo :Bus_27076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_27018-27068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27018 ;
            SmartGrid:attachsTo :Bus_27068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_27018-27070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27018 ;
            SmartGrid:attachsTo :Bus_27070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_27019-27020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27019 ;
            SmartGrid:attachsTo :Bus_27020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_27019-27074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27019 ;
            SmartGrid:attachsTo :Bus_27074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_27020-27022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27020 ;
            SmartGrid:attachsTo :Bus_27022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_27020-27026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27020 ;
            SmartGrid:attachsTo :Bus_27026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_27021-27071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27021 ;
            SmartGrid:attachsTo :Bus_27071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_27021-27072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27021 ;
            SmartGrid:attachsTo :Bus_27072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_27022-27023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27022 ;
            SmartGrid:attachsTo :Bus_27023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_27022-27025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27022 ;
            SmartGrid:attachsTo :Bus_27025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_27023-27024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27023 ;
            SmartGrid:attachsTo :Bus_27024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_27023-27073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27023 ;
            SmartGrid:attachsTo :Bus_27073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_27024-27028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27024 ;
            SmartGrid:attachsTo :Bus_27028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_27024-27078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27024 ;
            SmartGrid:attachsTo :Bus_27078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_27025-27075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27025 ;
            SmartGrid:attachsTo :Bus_27075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_27025-27077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27025 ;
            SmartGrid:attachsTo :Bus_27077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_27026-27027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27026 ;
            SmartGrid:attachsTo :Bus_27027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_27026-27079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27026 ;
            SmartGrid:attachsTo :Bus_27079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_27027-27031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27027 ;
            SmartGrid:attachsTo :Bus_27031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_27027-27033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27027 ;
            SmartGrid:attachsTo :Bus_27033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_27028-27029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27028 ;
            SmartGrid:attachsTo :Bus_27029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_27028-27089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27028 ;
            SmartGrid:attachsTo :Bus_27089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_27029-27030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27029 ;
            SmartGrid:attachsTo :Bus_27030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_27029-27032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27029 ;
            SmartGrid:attachsTo :Bus_27032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_27030-27080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27030 ;
            SmartGrid:attachsTo :Bus_27080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_27030-27085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27030 ;
            SmartGrid:attachsTo :Bus_27085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_27031-27036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27031 ;
            SmartGrid:attachsTo :Bus_27036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_27031-27081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27031 ;
            SmartGrid:attachsTo :Bus_27081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_27032-27034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27032 ;
            SmartGrid:attachsTo :Bus_27034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_27032-27035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27032 ;
            SmartGrid:attachsTo :Bus_27035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_27033-27082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27033 ;
            SmartGrid:attachsTo :Bus_27082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_27033-27083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27033 ;
            SmartGrid:attachsTo :Bus_27083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_27034-27084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27034 ;
            SmartGrid:attachsTo :Bus_27084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_27034-27086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27034 ;
            SmartGrid:attachsTo :Bus_27086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_27035-27037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27035 ;
            SmartGrid:attachsTo :Bus_27037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_27035-27040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27035 ;
            SmartGrid:attachsTo :Bus_27040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_27036-27038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27036 ;
            SmartGrid:attachsTo :Bus_27038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_27036-27099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27036 ;
            SmartGrid:attachsTo :Bus_27099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_27037-27088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27037 ;
            SmartGrid:attachsTo :Bus_27088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_27037-27090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27037 ;
            SmartGrid:attachsTo :Bus_27090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_27038-27039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27038 ;
            SmartGrid:attachsTo :Bus_27039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_27038-27087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27038 ;
            SmartGrid:attachsTo :Bus_27087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_27039-27041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27039 ;
            SmartGrid:attachsTo :Bus_27041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_27039-27093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27039 ;
            SmartGrid:attachsTo :Bus_27093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_27040-27091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27040 ;
            SmartGrid:attachsTo :Bus_27091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_27040-27092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27040 ;
            SmartGrid:attachsTo :Bus_27092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_27041-27042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27041 ;
            SmartGrid:attachsTo :Bus_27042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_27041-27050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27041 ;
            SmartGrid:attachsTo :Bus_27050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_27042-27043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27042 ;
            SmartGrid:attachsTo :Bus_27043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_27042-27044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27042 ;
            SmartGrid:attachsTo :Bus_27044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_27043-27094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27043 ;
            SmartGrid:attachsTo :Bus_27094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_27043-27097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27043 ;
            SmartGrid:attachsTo :Bus_27097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_27044-27045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27044 ;
            SmartGrid:attachsTo :Bus_27045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_27044-27095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27044 ;
            SmartGrid:attachsTo :Bus_27095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_27045-27046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27045 ;
            SmartGrid:attachsTo :Bus_27046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_27045-27055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27045 ;
            SmartGrid:attachsTo :Bus_27055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_27046-27047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27046 ;
            SmartGrid:attachsTo :Bus_27047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_27046-27048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27046 ;
            SmartGrid:attachsTo :Bus_27048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_27047-27096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27047 ;
            SmartGrid:attachsTo :Bus_27096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_27047-27100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27047 ;
            SmartGrid:attachsTo :Bus_27100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_27048-27049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27048 ;
            SmartGrid:attachsTo :Bus_27049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_27048-27051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27048 ;
            SmartGrid:attachsTo :Bus_27051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_27049-27098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27049 ;
            SmartGrid:attachsTo :Bus_27098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_27049-27102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27049 ;
            SmartGrid:attachsTo :Bus_27102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_27050-27052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27050 ;
            SmartGrid:attachsTo :Bus_27052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_27050-27101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27050 ;
            SmartGrid:attachsTo :Bus_27101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_27051-27053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27051 ;
            SmartGrid:attachsTo :Bus_27053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_27051-27054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27051 ;
            SmartGrid:attachsTo :Bus_27054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_27052-27103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27052 ;
            SmartGrid:attachsTo :Bus_27103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_27052-27104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27052 ;
            SmartGrid:attachsTo :Bus_27104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_27053-27105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27053 ;
            SmartGrid:attachsTo :Bus_27105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_27053-27108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27053 ;
            SmartGrid:attachsTo :Bus_27108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_27054-27107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27054 ;
            SmartGrid:attachsTo :Bus_27107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_27054-27110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27054 ;
            SmartGrid:attachsTo :Bus_27110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_27055-27106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27055 ;
            SmartGrid:attachsTo :Bus_27106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_27055-27109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_27055 ;
            SmartGrid:attachsTo :Bus_27109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_28001-28002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28001 ;
            SmartGrid:attachsTo :Bus_28002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_28002-28003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28002 ;
            SmartGrid:attachsTo :Bus_28003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_28002-28004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28002 ;
            SmartGrid:attachsTo :Bus_28004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_28003-28056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28003 ;
            SmartGrid:attachsTo :Bus_28056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_28003-28058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28003 ;
            SmartGrid:attachsTo :Bus_28058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_28004-28005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28004 ;
            SmartGrid:attachsTo :Bus_28005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_28004-28006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28004 ;
            SmartGrid:attachsTo :Bus_28006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_28005-28057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28005 ;
            SmartGrid:attachsTo :Bus_28057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_28005-28061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28005 ;
            SmartGrid:attachsTo :Bus_28061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_28006-28007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28006 ;
            SmartGrid:attachsTo :Bus_28007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_28006-28008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28006 ;
            SmartGrid:attachsTo :Bus_28008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_28007-28059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28007 ;
            SmartGrid:attachsTo :Bus_28059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_28007-28060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28007 ;
            SmartGrid:attachsTo :Bus_28060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_28008-28009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28008 ;
            SmartGrid:attachsTo :Bus_28009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_28008-28012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28008 ;
            SmartGrid:attachsTo :Bus_28012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_28009-28010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28009 ;
            SmartGrid:attachsTo :Bus_28010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_28009-28017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28009 ;
            SmartGrid:attachsTo :Bus_28017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_28010-28011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28010 ;
            SmartGrid:attachsTo :Bus_28011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_28010-28069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28010 ;
            SmartGrid:attachsTo :Bus_28069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_28011-28018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28011 ;
            SmartGrid:attachsTo :Bus_28018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_28011-28021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28011 ;
            SmartGrid:attachsTo :Bus_28021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_28012-28013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28012 ;
            SmartGrid:attachsTo :Bus_28013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_28012-28062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28012 ;
            SmartGrid:attachsTo :Bus_28062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_28013-28014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28013 ;
            SmartGrid:attachsTo :Bus_28014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_28013-28015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28013 ;
            SmartGrid:attachsTo :Bus_28015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_28014-28063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28014 ;
            SmartGrid:attachsTo :Bus_28063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_28014-28067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28014 ;
            SmartGrid:attachsTo :Bus_28067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_28015-28016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28015 ;
            SmartGrid:attachsTo :Bus_28016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_28015-28064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28015 ;
            SmartGrid:attachsTo :Bus_28064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_28016-28065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28016 ;
            SmartGrid:attachsTo :Bus_28065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_28016-28066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28016 ;
            SmartGrid:attachsTo :Bus_28066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_28017-28019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28017 ;
            SmartGrid:attachsTo :Bus_28019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_28017-28076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28017 ;
            SmartGrid:attachsTo :Bus_28076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_28018-28068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28018 ;
            SmartGrid:attachsTo :Bus_28068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_28018-28070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28018 ;
            SmartGrid:attachsTo :Bus_28070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_28019-28020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28019 ;
            SmartGrid:attachsTo :Bus_28020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_28019-28074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28019 ;
            SmartGrid:attachsTo :Bus_28074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_28020-28022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28020 ;
            SmartGrid:attachsTo :Bus_28022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_28020-28026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28020 ;
            SmartGrid:attachsTo :Bus_28026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_28021-28071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28021 ;
            SmartGrid:attachsTo :Bus_28071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_28021-28072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28021 ;
            SmartGrid:attachsTo :Bus_28072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_28022-28023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28022 ;
            SmartGrid:attachsTo :Bus_28023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_28022-28025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28022 ;
            SmartGrid:attachsTo :Bus_28025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_28023-28024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28023 ;
            SmartGrid:attachsTo :Bus_28024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_28023-28073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28023 ;
            SmartGrid:attachsTo :Bus_28073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_28024-28028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28024 ;
            SmartGrid:attachsTo :Bus_28028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_28024-28078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28024 ;
            SmartGrid:attachsTo :Bus_28078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_28025-28075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28025 ;
            SmartGrid:attachsTo :Bus_28075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_28025-28077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28025 ;
            SmartGrid:attachsTo :Bus_28077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_28026-28027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28026 ;
            SmartGrid:attachsTo :Bus_28027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_28026-28079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28026 ;
            SmartGrid:attachsTo :Bus_28079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_28027-28031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28027 ;
            SmartGrid:attachsTo :Bus_28031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_28027-28033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28027 ;
            SmartGrid:attachsTo :Bus_28033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_28028-28029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28028 ;
            SmartGrid:attachsTo :Bus_28029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_28028-28089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28028 ;
            SmartGrid:attachsTo :Bus_28089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_28029-28030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28029 ;
            SmartGrid:attachsTo :Bus_28030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_28029-28032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28029 ;
            SmartGrid:attachsTo :Bus_28032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_28030-28080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28030 ;
            SmartGrid:attachsTo :Bus_28080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_28030-28085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28030 ;
            SmartGrid:attachsTo :Bus_28085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_28031-28036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28031 ;
            SmartGrid:attachsTo :Bus_28036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_28031-28081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28031 ;
            SmartGrid:attachsTo :Bus_28081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_28032-28034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28032 ;
            SmartGrid:attachsTo :Bus_28034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_28032-28035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28032 ;
            SmartGrid:attachsTo :Bus_28035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_28033-28082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28033 ;
            SmartGrid:attachsTo :Bus_28082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_28033-28083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28033 ;
            SmartGrid:attachsTo :Bus_28083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_28034-28084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28034 ;
            SmartGrid:attachsTo :Bus_28084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_28034-28086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28034 ;
            SmartGrid:attachsTo :Bus_28086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_28035-28037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28035 ;
            SmartGrid:attachsTo :Bus_28037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_28035-28040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28035 ;
            SmartGrid:attachsTo :Bus_28040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_28036-28038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28036 ;
            SmartGrid:attachsTo :Bus_28038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_28036-28099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28036 ;
            SmartGrid:attachsTo :Bus_28099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_28037-28088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28037 ;
            SmartGrid:attachsTo :Bus_28088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_28037-28090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28037 ;
            SmartGrid:attachsTo :Bus_28090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_28038-28039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28038 ;
            SmartGrid:attachsTo :Bus_28039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_28038-28087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28038 ;
            SmartGrid:attachsTo :Bus_28087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_28039-28041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28039 ;
            SmartGrid:attachsTo :Bus_28041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_28039-28093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28039 ;
            SmartGrid:attachsTo :Bus_28093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_28040-28091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28040 ;
            SmartGrid:attachsTo :Bus_28091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_28040-28092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28040 ;
            SmartGrid:attachsTo :Bus_28092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_28041-28042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28041 ;
            SmartGrid:attachsTo :Bus_28042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_28041-28050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28041 ;
            SmartGrid:attachsTo :Bus_28050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_28042-28043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28042 ;
            SmartGrid:attachsTo :Bus_28043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_28042-28044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28042 ;
            SmartGrid:attachsTo :Bus_28044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_28043-28094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28043 ;
            SmartGrid:attachsTo :Bus_28094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_28043-28097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28043 ;
            SmartGrid:attachsTo :Bus_28097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_28044-28045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28044 ;
            SmartGrid:attachsTo :Bus_28045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_28044-28095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28044 ;
            SmartGrid:attachsTo :Bus_28095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_28045-28046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28045 ;
            SmartGrid:attachsTo :Bus_28046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_28045-28055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28045 ;
            SmartGrid:attachsTo :Bus_28055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_28046-28047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28046 ;
            SmartGrid:attachsTo :Bus_28047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_28046-28048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28046 ;
            SmartGrid:attachsTo :Bus_28048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_28047-28096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28047 ;
            SmartGrid:attachsTo :Bus_28096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_28047-28100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28047 ;
            SmartGrid:attachsTo :Bus_28100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_28048-28049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28048 ;
            SmartGrid:attachsTo :Bus_28049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_28048-28051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28048 ;
            SmartGrid:attachsTo :Bus_28051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_28049-28098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28049 ;
            SmartGrid:attachsTo :Bus_28098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_28049-28102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28049 ;
            SmartGrid:attachsTo :Bus_28102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_28050-28052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28050 ;
            SmartGrid:attachsTo :Bus_28052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_28050-28101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28050 ;
            SmartGrid:attachsTo :Bus_28101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_28051-28053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28051 ;
            SmartGrid:attachsTo :Bus_28053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_28051-28054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28051 ;
            SmartGrid:attachsTo :Bus_28054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_28052-28103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28052 ;
            SmartGrid:attachsTo :Bus_28103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_28052-28104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28052 ;
            SmartGrid:attachsTo :Bus_28104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_28053-28105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28053 ;
            SmartGrid:attachsTo :Bus_28105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_28053-28108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28053 ;
            SmartGrid:attachsTo :Bus_28108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_28054-28107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28054 ;
            SmartGrid:attachsTo :Bus_28107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_28054-28110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28054 ;
            SmartGrid:attachsTo :Bus_28110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_28055-28106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28055 ;
            SmartGrid:attachsTo :Bus_28106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_28055-28109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_28055 ;
            SmartGrid:attachsTo :Bus_28109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_29001-29002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29001 ;
            SmartGrid:attachsTo :Bus_29002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_29002-29003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29002 ;
            SmartGrid:attachsTo :Bus_29003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_29002-29004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29002 ;
            SmartGrid:attachsTo :Bus_29004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_29003-29056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29003 ;
            SmartGrid:attachsTo :Bus_29056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_29003-29058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29003 ;
            SmartGrid:attachsTo :Bus_29058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_29004-29005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29004 ;
            SmartGrid:attachsTo :Bus_29005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_29004-29006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29004 ;
            SmartGrid:attachsTo :Bus_29006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_29005-29057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29005 ;
            SmartGrid:attachsTo :Bus_29057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_29005-29061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29005 ;
            SmartGrid:attachsTo :Bus_29061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_29006-29007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29006 ;
            SmartGrid:attachsTo :Bus_29007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_29006-29008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29006 ;
            SmartGrid:attachsTo :Bus_29008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_29007-29059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29007 ;
            SmartGrid:attachsTo :Bus_29059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_29007-29060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29007 ;
            SmartGrid:attachsTo :Bus_29060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_29008-29009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29008 ;
            SmartGrid:attachsTo :Bus_29009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_29008-29012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29008 ;
            SmartGrid:attachsTo :Bus_29012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_29009-29010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29009 ;
            SmartGrid:attachsTo :Bus_29010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_29009-29017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29009 ;
            SmartGrid:attachsTo :Bus_29017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_29010-29011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29010 ;
            SmartGrid:attachsTo :Bus_29011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_29010-29069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29010 ;
            SmartGrid:attachsTo :Bus_29069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_29011-29018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29011 ;
            SmartGrid:attachsTo :Bus_29018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_29011-29021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29011 ;
            SmartGrid:attachsTo :Bus_29021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_29012-29013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29012 ;
            SmartGrid:attachsTo :Bus_29013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_29012-29062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29012 ;
            SmartGrid:attachsTo :Bus_29062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_29013-29014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29013 ;
            SmartGrid:attachsTo :Bus_29014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_29013-29015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29013 ;
            SmartGrid:attachsTo :Bus_29015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_29014-29063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29014 ;
            SmartGrid:attachsTo :Bus_29063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_29014-29067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29014 ;
            SmartGrid:attachsTo :Bus_29067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_29015-29016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29015 ;
            SmartGrid:attachsTo :Bus_29016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_29015-29064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29015 ;
            SmartGrid:attachsTo :Bus_29064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_29016-29065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29016 ;
            SmartGrid:attachsTo :Bus_29065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_29016-29066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29016 ;
            SmartGrid:attachsTo :Bus_29066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_29017-29019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29017 ;
            SmartGrid:attachsTo :Bus_29019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_29017-29076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29017 ;
            SmartGrid:attachsTo :Bus_29076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_29018-29068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29018 ;
            SmartGrid:attachsTo :Bus_29068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_29018-29070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29018 ;
            SmartGrid:attachsTo :Bus_29070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_29019-29020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29019 ;
            SmartGrid:attachsTo :Bus_29020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_29019-29074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29019 ;
            SmartGrid:attachsTo :Bus_29074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_29020-29022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29020 ;
            SmartGrid:attachsTo :Bus_29022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_29020-29026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29020 ;
            SmartGrid:attachsTo :Bus_29026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_29021-29071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29021 ;
            SmartGrid:attachsTo :Bus_29071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_29021-29072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29021 ;
            SmartGrid:attachsTo :Bus_29072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_29022-29023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29022 ;
            SmartGrid:attachsTo :Bus_29023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_29022-29025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29022 ;
            SmartGrid:attachsTo :Bus_29025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_29023-29024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29023 ;
            SmartGrid:attachsTo :Bus_29024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_29023-29073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29023 ;
            SmartGrid:attachsTo :Bus_29073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_29024-29028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29024 ;
            SmartGrid:attachsTo :Bus_29028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_29024-29078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29024 ;
            SmartGrid:attachsTo :Bus_29078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_29025-29075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29025 ;
            SmartGrid:attachsTo :Bus_29075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_29025-29077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29025 ;
            SmartGrid:attachsTo :Bus_29077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_29026-29027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29026 ;
            SmartGrid:attachsTo :Bus_29027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_29026-29079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29026 ;
            SmartGrid:attachsTo :Bus_29079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_29027-29031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29027 ;
            SmartGrid:attachsTo :Bus_29031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_29027-29033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29027 ;
            SmartGrid:attachsTo :Bus_29033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_29028-29029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29028 ;
            SmartGrid:attachsTo :Bus_29029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_29028-29089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29028 ;
            SmartGrid:attachsTo :Bus_29089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_29029-29030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29029 ;
            SmartGrid:attachsTo :Bus_29030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_29029-29032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29029 ;
            SmartGrid:attachsTo :Bus_29032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_29030-29080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29030 ;
            SmartGrid:attachsTo :Bus_29080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_29030-29085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29030 ;
            SmartGrid:attachsTo :Bus_29085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_29031-29036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29031 ;
            SmartGrid:attachsTo :Bus_29036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_29031-29081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29031 ;
            SmartGrid:attachsTo :Bus_29081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_29032-29034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29032 ;
            SmartGrid:attachsTo :Bus_29034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_29032-29035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29032 ;
            SmartGrid:attachsTo :Bus_29035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_29033-29082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29033 ;
            SmartGrid:attachsTo :Bus_29082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_29033-29083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29033 ;
            SmartGrid:attachsTo :Bus_29083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_29034-29084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29034 ;
            SmartGrid:attachsTo :Bus_29084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_29034-29086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29034 ;
            SmartGrid:attachsTo :Bus_29086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_29035-29037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29035 ;
            SmartGrid:attachsTo :Bus_29037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_29035-29040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29035 ;
            SmartGrid:attachsTo :Bus_29040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_29036-29038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29036 ;
            SmartGrid:attachsTo :Bus_29038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_29036-29099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29036 ;
            SmartGrid:attachsTo :Bus_29099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_29037-29088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29037 ;
            SmartGrid:attachsTo :Bus_29088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_29037-29090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29037 ;
            SmartGrid:attachsTo :Bus_29090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_29038-29039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29038 ;
            SmartGrid:attachsTo :Bus_29039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_29038-29087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29038 ;
            SmartGrid:attachsTo :Bus_29087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_29039-29041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29039 ;
            SmartGrid:attachsTo :Bus_29041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_29039-29093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29039 ;
            SmartGrid:attachsTo :Bus_29093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_29040-29091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29040 ;
            SmartGrid:attachsTo :Bus_29091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_29040-29092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29040 ;
            SmartGrid:attachsTo :Bus_29092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_29041-29042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29041 ;
            SmartGrid:attachsTo :Bus_29042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_29041-29050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29041 ;
            SmartGrid:attachsTo :Bus_29050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_29042-29043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29042 ;
            SmartGrid:attachsTo :Bus_29043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_29042-29044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29042 ;
            SmartGrid:attachsTo :Bus_29044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_29043-29094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29043 ;
            SmartGrid:attachsTo :Bus_29094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_29043-29097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29043 ;
            SmartGrid:attachsTo :Bus_29097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_29044-29045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29044 ;
            SmartGrid:attachsTo :Bus_29045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_29044-29095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29044 ;
            SmartGrid:attachsTo :Bus_29095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_29045-29046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29045 ;
            SmartGrid:attachsTo :Bus_29046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_29045-29055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29045 ;
            SmartGrid:attachsTo :Bus_29055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_29046-29047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29046 ;
            SmartGrid:attachsTo :Bus_29047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_29046-29048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29046 ;
            SmartGrid:attachsTo :Bus_29048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_29047-29096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29047 ;
            SmartGrid:attachsTo :Bus_29096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_29047-29100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29047 ;
            SmartGrid:attachsTo :Bus_29100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_29048-29049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29048 ;
            SmartGrid:attachsTo :Bus_29049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_29048-29051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29048 ;
            SmartGrid:attachsTo :Bus_29051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_29049-29098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29049 ;
            SmartGrid:attachsTo :Bus_29098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_29049-29102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29049 ;
            SmartGrid:attachsTo :Bus_29102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_29050-29052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29050 ;
            SmartGrid:attachsTo :Bus_29052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_29050-29101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29050 ;
            SmartGrid:attachsTo :Bus_29101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_29051-29053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29051 ;
            SmartGrid:attachsTo :Bus_29053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_29051-29054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29051 ;
            SmartGrid:attachsTo :Bus_29054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_29052-29103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29052 ;
            SmartGrid:attachsTo :Bus_29103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_29052-29104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29052 ;
            SmartGrid:attachsTo :Bus_29104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_29053-29105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29053 ;
            SmartGrid:attachsTo :Bus_29105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_29053-29108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29053 ;
            SmartGrid:attachsTo :Bus_29108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_29054-29107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29054 ;
            SmartGrid:attachsTo :Bus_29107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_29054-29110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29054 ;
            SmartGrid:attachsTo :Bus_29110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_29055-29106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29055 ;
            SmartGrid:attachsTo :Bus_29106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_29055-29109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_29055 ;
            SmartGrid:attachsTo :Bus_29109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_30001-30002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30001 ;
            SmartGrid:attachsTo :Bus_30002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_30002-30003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30002 ;
            SmartGrid:attachsTo :Bus_30003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_30002-30004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30002 ;
            SmartGrid:attachsTo :Bus_30004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_30003-30056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30003 ;
            SmartGrid:attachsTo :Bus_30056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_30003-30058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30003 ;
            SmartGrid:attachsTo :Bus_30058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_30004-30005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30004 ;
            SmartGrid:attachsTo :Bus_30005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_30004-30006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30004 ;
            SmartGrid:attachsTo :Bus_30006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_30005-30057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30005 ;
            SmartGrid:attachsTo :Bus_30057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_30005-30061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30005 ;
            SmartGrid:attachsTo :Bus_30061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_30006-30007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30006 ;
            SmartGrid:attachsTo :Bus_30007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_30006-30008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30006 ;
            SmartGrid:attachsTo :Bus_30008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_30007-30059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30007 ;
            SmartGrid:attachsTo :Bus_30059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_30007-30060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30007 ;
            SmartGrid:attachsTo :Bus_30060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_30008-30009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30008 ;
            SmartGrid:attachsTo :Bus_30009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_30008-30012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30008 ;
            SmartGrid:attachsTo :Bus_30012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_30009-30010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30009 ;
            SmartGrid:attachsTo :Bus_30010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_30009-30017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30009 ;
            SmartGrid:attachsTo :Bus_30017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_30010-30011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30010 ;
            SmartGrid:attachsTo :Bus_30011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_30010-30069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30010 ;
            SmartGrid:attachsTo :Bus_30069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_30011-30018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30011 ;
            SmartGrid:attachsTo :Bus_30018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_30011-30021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30011 ;
            SmartGrid:attachsTo :Bus_30021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_30012-30013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30012 ;
            SmartGrid:attachsTo :Bus_30013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_30012-30062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30012 ;
            SmartGrid:attachsTo :Bus_30062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_30013-30014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30013 ;
            SmartGrid:attachsTo :Bus_30014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_30013-30015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30013 ;
            SmartGrid:attachsTo :Bus_30015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_30014-30063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30014 ;
            SmartGrid:attachsTo :Bus_30063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_30014-30067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30014 ;
            SmartGrid:attachsTo :Bus_30067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_30015-30016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30015 ;
            SmartGrid:attachsTo :Bus_30016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_30015-30064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30015 ;
            SmartGrid:attachsTo :Bus_30064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_30016-30065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30016 ;
            SmartGrid:attachsTo :Bus_30065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_30016-30066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30016 ;
            SmartGrid:attachsTo :Bus_30066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_30017-30019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30017 ;
            SmartGrid:attachsTo :Bus_30019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_30017-30076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30017 ;
            SmartGrid:attachsTo :Bus_30076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_30018-30068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30018 ;
            SmartGrid:attachsTo :Bus_30068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_30018-30070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30018 ;
            SmartGrid:attachsTo :Bus_30070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_30019-30020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30019 ;
            SmartGrid:attachsTo :Bus_30020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_30019-30074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30019 ;
            SmartGrid:attachsTo :Bus_30074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_30020-30022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30020 ;
            SmartGrid:attachsTo :Bus_30022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_30020-30026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30020 ;
            SmartGrid:attachsTo :Bus_30026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_30021-30071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30021 ;
            SmartGrid:attachsTo :Bus_30071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_30021-30072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30021 ;
            SmartGrid:attachsTo :Bus_30072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_30022-30023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30022 ;
            SmartGrid:attachsTo :Bus_30023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_30022-30025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30022 ;
            SmartGrid:attachsTo :Bus_30025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_30023-30024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30023 ;
            SmartGrid:attachsTo :Bus_30024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_30023-30073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30023 ;
            SmartGrid:attachsTo :Bus_30073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_30024-30028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30024 ;
            SmartGrid:attachsTo :Bus_30028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_30024-30078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30024 ;
            SmartGrid:attachsTo :Bus_30078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_30025-30075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30025 ;
            SmartGrid:attachsTo :Bus_30075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_30025-30077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30025 ;
            SmartGrid:attachsTo :Bus_30077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_30026-30027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30026 ;
            SmartGrid:attachsTo :Bus_30027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_30026-30079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30026 ;
            SmartGrid:attachsTo :Bus_30079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_30027-30031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30027 ;
            SmartGrid:attachsTo :Bus_30031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_30027-30033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30027 ;
            SmartGrid:attachsTo :Bus_30033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_30028-30029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30028 ;
            SmartGrid:attachsTo :Bus_30029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_30028-30089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30028 ;
            SmartGrid:attachsTo :Bus_30089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_30029-30030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30029 ;
            SmartGrid:attachsTo :Bus_30030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_30029-30032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30029 ;
            SmartGrid:attachsTo :Bus_30032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_30030-30080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30030 ;
            SmartGrid:attachsTo :Bus_30080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_30030-30085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30030 ;
            SmartGrid:attachsTo :Bus_30085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_30031-30036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30031 ;
            SmartGrid:attachsTo :Bus_30036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_30031-30081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30031 ;
            SmartGrid:attachsTo :Bus_30081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_30032-30034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30032 ;
            SmartGrid:attachsTo :Bus_30034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_30032-30035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30032 ;
            SmartGrid:attachsTo :Bus_30035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_30033-30082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30033 ;
            SmartGrid:attachsTo :Bus_30082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_30033-30083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30033 ;
            SmartGrid:attachsTo :Bus_30083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_30034-30084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30034 ;
            SmartGrid:attachsTo :Bus_30084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_30034-30086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30034 ;
            SmartGrid:attachsTo :Bus_30086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_30035-30037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30035 ;
            SmartGrid:attachsTo :Bus_30037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_30035-30040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30035 ;
            SmartGrid:attachsTo :Bus_30040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_30036-30038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30036 ;
            SmartGrid:attachsTo :Bus_30038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_30036-30099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30036 ;
            SmartGrid:attachsTo :Bus_30099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_30037-30088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30037 ;
            SmartGrid:attachsTo :Bus_30088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_30037-30090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30037 ;
            SmartGrid:attachsTo :Bus_30090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_30038-30039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30038 ;
            SmartGrid:attachsTo :Bus_30039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_30038-30087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30038 ;
            SmartGrid:attachsTo :Bus_30087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_30039-30041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30039 ;
            SmartGrid:attachsTo :Bus_30041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_30039-30093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30039 ;
            SmartGrid:attachsTo :Bus_30093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_30040-30091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30040 ;
            SmartGrid:attachsTo :Bus_30091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_30040-30092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30040 ;
            SmartGrid:attachsTo :Bus_30092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_30041-30042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30041 ;
            SmartGrid:attachsTo :Bus_30042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_30041-30050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30041 ;
            SmartGrid:attachsTo :Bus_30050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_30042-30043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30042 ;
            SmartGrid:attachsTo :Bus_30043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_30042-30044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30042 ;
            SmartGrid:attachsTo :Bus_30044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_30043-30094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30043 ;
            SmartGrid:attachsTo :Bus_30094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_30043-30097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30043 ;
            SmartGrid:attachsTo :Bus_30097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_30044-30045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30044 ;
            SmartGrid:attachsTo :Bus_30045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_30044-30095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30044 ;
            SmartGrid:attachsTo :Bus_30095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_30045-30046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30045 ;
            SmartGrid:attachsTo :Bus_30046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_30045-30055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30045 ;
            SmartGrid:attachsTo :Bus_30055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_30046-30047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30046 ;
            SmartGrid:attachsTo :Bus_30047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_30046-30048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30046 ;
            SmartGrid:attachsTo :Bus_30048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_30047-30096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30047 ;
            SmartGrid:attachsTo :Bus_30096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_30047-30100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30047 ;
            SmartGrid:attachsTo :Bus_30100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_30048-30049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30048 ;
            SmartGrid:attachsTo :Bus_30049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_30048-30051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30048 ;
            SmartGrid:attachsTo :Bus_30051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_30049-30098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30049 ;
            SmartGrid:attachsTo :Bus_30098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_30049-30102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30049 ;
            SmartGrid:attachsTo :Bus_30102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_30050-30052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30050 ;
            SmartGrid:attachsTo :Bus_30052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_30050-30101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30050 ;
            SmartGrid:attachsTo :Bus_30101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_30051-30053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30051 ;
            SmartGrid:attachsTo :Bus_30053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_30051-30054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30051 ;
            SmartGrid:attachsTo :Bus_30054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_30052-30103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30052 ;
            SmartGrid:attachsTo :Bus_30103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_30052-30104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30052 ;
            SmartGrid:attachsTo :Bus_30104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_30053-30105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30053 ;
            SmartGrid:attachsTo :Bus_30105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_30053-30108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30053 ;
            SmartGrid:attachsTo :Bus_30108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_30054-30107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30054 ;
            SmartGrid:attachsTo :Bus_30107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_30054-30110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30054 ;
            SmartGrid:attachsTo :Bus_30110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_30055-30106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30055 ;
            SmartGrid:attachsTo :Bus_30106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_30055-30109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_30055 ;
            SmartGrid:attachsTo :Bus_30109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_31001-31002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31001 ;
            SmartGrid:attachsTo :Bus_31002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_31002-31003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31002 ;
            SmartGrid:attachsTo :Bus_31003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_31002-31004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31002 ;
            SmartGrid:attachsTo :Bus_31004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_31003-31056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31003 ;
            SmartGrid:attachsTo :Bus_31056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_31003-31058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31003 ;
            SmartGrid:attachsTo :Bus_31058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_31004-31005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31004 ;
            SmartGrid:attachsTo :Bus_31005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_31004-31006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31004 ;
            SmartGrid:attachsTo :Bus_31006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_31005-31057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31005 ;
            SmartGrid:attachsTo :Bus_31057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_31005-31061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31005 ;
            SmartGrid:attachsTo :Bus_31061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_31006-31007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31006 ;
            SmartGrid:attachsTo :Bus_31007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_31006-31008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31006 ;
            SmartGrid:attachsTo :Bus_31008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_31007-31059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31007 ;
            SmartGrid:attachsTo :Bus_31059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_31007-31060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31007 ;
            SmartGrid:attachsTo :Bus_31060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_31008-31009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31008 ;
            SmartGrid:attachsTo :Bus_31009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_31008-31012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31008 ;
            SmartGrid:attachsTo :Bus_31012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_31009-31010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31009 ;
            SmartGrid:attachsTo :Bus_31010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_31009-31017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31009 ;
            SmartGrid:attachsTo :Bus_31017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_31010-31011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31010 ;
            SmartGrid:attachsTo :Bus_31011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_31010-31069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31010 ;
            SmartGrid:attachsTo :Bus_31069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_31011-31018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31011 ;
            SmartGrid:attachsTo :Bus_31018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_31011-31021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31011 ;
            SmartGrid:attachsTo :Bus_31021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_31012-31013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31012 ;
            SmartGrid:attachsTo :Bus_31013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_31012-31062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31012 ;
            SmartGrid:attachsTo :Bus_31062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_31013-31014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31013 ;
            SmartGrid:attachsTo :Bus_31014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_31013-31015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31013 ;
            SmartGrid:attachsTo :Bus_31015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_31014-31063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31014 ;
            SmartGrid:attachsTo :Bus_31063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_31014-31067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31014 ;
            SmartGrid:attachsTo :Bus_31067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_31015-31016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31015 ;
            SmartGrid:attachsTo :Bus_31016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_31015-31064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31015 ;
            SmartGrid:attachsTo :Bus_31064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_31016-31065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31016 ;
            SmartGrid:attachsTo :Bus_31065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_31016-31066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31016 ;
            SmartGrid:attachsTo :Bus_31066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_31017-31019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31017 ;
            SmartGrid:attachsTo :Bus_31019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_31017-31076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31017 ;
            SmartGrid:attachsTo :Bus_31076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_31018-31068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31018 ;
            SmartGrid:attachsTo :Bus_31068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_31018-31070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31018 ;
            SmartGrid:attachsTo :Bus_31070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_31019-31020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31019 ;
            SmartGrid:attachsTo :Bus_31020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_31019-31074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31019 ;
            SmartGrid:attachsTo :Bus_31074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_31020-31022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31020 ;
            SmartGrid:attachsTo :Bus_31022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_31020-31026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31020 ;
            SmartGrid:attachsTo :Bus_31026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_31021-31071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31021 ;
            SmartGrid:attachsTo :Bus_31071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_31021-31072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31021 ;
            SmartGrid:attachsTo :Bus_31072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_31022-31023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31022 ;
            SmartGrid:attachsTo :Bus_31023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_31022-31025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31022 ;
            SmartGrid:attachsTo :Bus_31025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_31023-31024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31023 ;
            SmartGrid:attachsTo :Bus_31024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_31023-31073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31023 ;
            SmartGrid:attachsTo :Bus_31073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_31024-31028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31024 ;
            SmartGrid:attachsTo :Bus_31028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_31024-31078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31024 ;
            SmartGrid:attachsTo :Bus_31078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_31025-31075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31025 ;
            SmartGrid:attachsTo :Bus_31075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_31025-31077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31025 ;
            SmartGrid:attachsTo :Bus_31077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_31026-31027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31026 ;
            SmartGrid:attachsTo :Bus_31027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_31026-31079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31026 ;
            SmartGrid:attachsTo :Bus_31079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_31027-31031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31027 ;
            SmartGrid:attachsTo :Bus_31031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_31027-31033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31027 ;
            SmartGrid:attachsTo :Bus_31033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_31028-31029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31028 ;
            SmartGrid:attachsTo :Bus_31029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_31028-31089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31028 ;
            SmartGrid:attachsTo :Bus_31089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_31029-31030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31029 ;
            SmartGrid:attachsTo :Bus_31030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_31029-31032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31029 ;
            SmartGrid:attachsTo :Bus_31032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_31030-31080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31030 ;
            SmartGrid:attachsTo :Bus_31080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_31030-31085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31030 ;
            SmartGrid:attachsTo :Bus_31085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_31031-31036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31031 ;
            SmartGrid:attachsTo :Bus_31036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_31031-31081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31031 ;
            SmartGrid:attachsTo :Bus_31081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_31032-31034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31032 ;
            SmartGrid:attachsTo :Bus_31034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_31032-31035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31032 ;
            SmartGrid:attachsTo :Bus_31035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_31033-31082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31033 ;
            SmartGrid:attachsTo :Bus_31082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_31033-31083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31033 ;
            SmartGrid:attachsTo :Bus_31083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_31034-31084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31034 ;
            SmartGrid:attachsTo :Bus_31084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_31034-31086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31034 ;
            SmartGrid:attachsTo :Bus_31086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_31035-31037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31035 ;
            SmartGrid:attachsTo :Bus_31037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_31035-31040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31035 ;
            SmartGrid:attachsTo :Bus_31040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_31036-31038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31036 ;
            SmartGrid:attachsTo :Bus_31038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_31036-31099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31036 ;
            SmartGrid:attachsTo :Bus_31099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_31037-31088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31037 ;
            SmartGrid:attachsTo :Bus_31088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_31037-31090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31037 ;
            SmartGrid:attachsTo :Bus_31090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_31038-31039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31038 ;
            SmartGrid:attachsTo :Bus_31039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_31038-31087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31038 ;
            SmartGrid:attachsTo :Bus_31087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_31039-31041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31039 ;
            SmartGrid:attachsTo :Bus_31041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_31039-31093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31039 ;
            SmartGrid:attachsTo :Bus_31093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_31040-31091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31040 ;
            SmartGrid:attachsTo :Bus_31091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_31040-31092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31040 ;
            SmartGrid:attachsTo :Bus_31092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_31041-31042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31041 ;
            SmartGrid:attachsTo :Bus_31042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_31041-31050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31041 ;
            SmartGrid:attachsTo :Bus_31050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_31042-31043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31042 ;
            SmartGrid:attachsTo :Bus_31043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_31042-31044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31042 ;
            SmartGrid:attachsTo :Bus_31044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_31043-31094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31043 ;
            SmartGrid:attachsTo :Bus_31094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_31043-31097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31043 ;
            SmartGrid:attachsTo :Bus_31097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_31044-31045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31044 ;
            SmartGrid:attachsTo :Bus_31045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_31044-31095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31044 ;
            SmartGrid:attachsTo :Bus_31095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_31045-31046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31045 ;
            SmartGrid:attachsTo :Bus_31046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_31045-31055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31045 ;
            SmartGrid:attachsTo :Bus_31055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_31046-31047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31046 ;
            SmartGrid:attachsTo :Bus_31047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_31046-31048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31046 ;
            SmartGrid:attachsTo :Bus_31048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_31047-31096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31047 ;
            SmartGrid:attachsTo :Bus_31096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_31047-31100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31047 ;
            SmartGrid:attachsTo :Bus_31100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_31048-31049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31048 ;
            SmartGrid:attachsTo :Bus_31049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_31048-31051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31048 ;
            SmartGrid:attachsTo :Bus_31051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_31049-31098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31049 ;
            SmartGrid:attachsTo :Bus_31098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_31049-31102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31049 ;
            SmartGrid:attachsTo :Bus_31102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_31050-31052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31050 ;
            SmartGrid:attachsTo :Bus_31052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_31050-31101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31050 ;
            SmartGrid:attachsTo :Bus_31101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_31051-31053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31051 ;
            SmartGrid:attachsTo :Bus_31053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_31051-31054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31051 ;
            SmartGrid:attachsTo :Bus_31054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_31052-31103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31052 ;
            SmartGrid:attachsTo :Bus_31103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_31052-31104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31052 ;
            SmartGrid:attachsTo :Bus_31104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_31053-31105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31053 ;
            SmartGrid:attachsTo :Bus_31105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_31053-31108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31053 ;
            SmartGrid:attachsTo :Bus_31108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_31054-31107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31054 ;
            SmartGrid:attachsTo :Bus_31107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_31054-31110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31054 ;
            SmartGrid:attachsTo :Bus_31110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_31055-31106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31055 ;
            SmartGrid:attachsTo :Bus_31106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_31055-31109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_31055 ;
            SmartGrid:attachsTo :Bus_31109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_32001-32002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32001 ;
            SmartGrid:attachsTo :Bus_32002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_32002-32003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32002 ;
            SmartGrid:attachsTo :Bus_32003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_32002-32004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32002 ;
            SmartGrid:attachsTo :Bus_32004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_32003-32056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32003 ;
            SmartGrid:attachsTo :Bus_32056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_32003-32058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32003 ;
            SmartGrid:attachsTo :Bus_32058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_32004-32005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32004 ;
            SmartGrid:attachsTo :Bus_32005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_32004-32006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32004 ;
            SmartGrid:attachsTo :Bus_32006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_32005-32057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32005 ;
            SmartGrid:attachsTo :Bus_32057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_32005-32061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32005 ;
            SmartGrid:attachsTo :Bus_32061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_32006-32007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32006 ;
            SmartGrid:attachsTo :Bus_32007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_32006-32008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32006 ;
            SmartGrid:attachsTo :Bus_32008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_32007-32059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32007 ;
            SmartGrid:attachsTo :Bus_32059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_32007-32060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32007 ;
            SmartGrid:attachsTo :Bus_32060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_32008-32009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32008 ;
            SmartGrid:attachsTo :Bus_32009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_32008-32012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32008 ;
            SmartGrid:attachsTo :Bus_32012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_32009-32010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32009 ;
            SmartGrid:attachsTo :Bus_32010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_32009-32017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32009 ;
            SmartGrid:attachsTo :Bus_32017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_32010-32011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32010 ;
            SmartGrid:attachsTo :Bus_32011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_32010-32069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32010 ;
            SmartGrid:attachsTo :Bus_32069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_32011-32018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32011 ;
            SmartGrid:attachsTo :Bus_32018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_32011-32021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32011 ;
            SmartGrid:attachsTo :Bus_32021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_32012-32013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32012 ;
            SmartGrid:attachsTo :Bus_32013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_32012-32062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32012 ;
            SmartGrid:attachsTo :Bus_32062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_32013-32014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32013 ;
            SmartGrid:attachsTo :Bus_32014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_32013-32015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32013 ;
            SmartGrid:attachsTo :Bus_32015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_32014-32063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32014 ;
            SmartGrid:attachsTo :Bus_32063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_32014-32067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32014 ;
            SmartGrid:attachsTo :Bus_32067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_32015-32016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32015 ;
            SmartGrid:attachsTo :Bus_32016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_32015-32064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32015 ;
            SmartGrid:attachsTo :Bus_32064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_32016-32065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32016 ;
            SmartGrid:attachsTo :Bus_32065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_32016-32066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32016 ;
            SmartGrid:attachsTo :Bus_32066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_32017-32019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32017 ;
            SmartGrid:attachsTo :Bus_32019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_32017-32076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32017 ;
            SmartGrid:attachsTo :Bus_32076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_32018-32068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32018 ;
            SmartGrid:attachsTo :Bus_32068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_32018-32070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32018 ;
            SmartGrid:attachsTo :Bus_32070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_32019-32020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32019 ;
            SmartGrid:attachsTo :Bus_32020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_32019-32074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32019 ;
            SmartGrid:attachsTo :Bus_32074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_32020-32022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32020 ;
            SmartGrid:attachsTo :Bus_32022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_32020-32026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32020 ;
            SmartGrid:attachsTo :Bus_32026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_32021-32071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32021 ;
            SmartGrid:attachsTo :Bus_32071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_32021-32072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32021 ;
            SmartGrid:attachsTo :Bus_32072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_32022-32023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32022 ;
            SmartGrid:attachsTo :Bus_32023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_32022-32025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32022 ;
            SmartGrid:attachsTo :Bus_32025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_32023-32024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32023 ;
            SmartGrid:attachsTo :Bus_32024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_32023-32073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32023 ;
            SmartGrid:attachsTo :Bus_32073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_32024-32028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32024 ;
            SmartGrid:attachsTo :Bus_32028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_32024-32078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32024 ;
            SmartGrid:attachsTo :Bus_32078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_32025-32075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32025 ;
            SmartGrid:attachsTo :Bus_32075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_32025-32077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32025 ;
            SmartGrid:attachsTo :Bus_32077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_32026-32027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32026 ;
            SmartGrid:attachsTo :Bus_32027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_32026-32079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32026 ;
            SmartGrid:attachsTo :Bus_32079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_32027-32031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32027 ;
            SmartGrid:attachsTo :Bus_32031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_32027-32033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32027 ;
            SmartGrid:attachsTo :Bus_32033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_32028-32029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32028 ;
            SmartGrid:attachsTo :Bus_32029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_32028-32089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32028 ;
            SmartGrid:attachsTo :Bus_32089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_32029-32030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32029 ;
            SmartGrid:attachsTo :Bus_32030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_32029-32032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32029 ;
            SmartGrid:attachsTo :Bus_32032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_32030-32080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32030 ;
            SmartGrid:attachsTo :Bus_32080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_32030-32085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32030 ;
            SmartGrid:attachsTo :Bus_32085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_32031-32036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32031 ;
            SmartGrid:attachsTo :Bus_32036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_32031-32081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32031 ;
            SmartGrid:attachsTo :Bus_32081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_32032-32034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32032 ;
            SmartGrid:attachsTo :Bus_32034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_32032-32035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32032 ;
            SmartGrid:attachsTo :Bus_32035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_32033-32082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32033 ;
            SmartGrid:attachsTo :Bus_32082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_32033-32083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32033 ;
            SmartGrid:attachsTo :Bus_32083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_32034-32084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32034 ;
            SmartGrid:attachsTo :Bus_32084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_32034-32086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32034 ;
            SmartGrid:attachsTo :Bus_32086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_32035-32037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32035 ;
            SmartGrid:attachsTo :Bus_32037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_32035-32040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32035 ;
            SmartGrid:attachsTo :Bus_32040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_32036-32038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32036 ;
            SmartGrid:attachsTo :Bus_32038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_32036-32099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32036 ;
            SmartGrid:attachsTo :Bus_32099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_32037-32088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32037 ;
            SmartGrid:attachsTo :Bus_32088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_32037-32090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32037 ;
            SmartGrid:attachsTo :Bus_32090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_32038-32039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32038 ;
            SmartGrid:attachsTo :Bus_32039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_32038-32087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32038 ;
            SmartGrid:attachsTo :Bus_32087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_32039-32041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32039 ;
            SmartGrid:attachsTo :Bus_32041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_32039-32093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32039 ;
            SmartGrid:attachsTo :Bus_32093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_32040-32091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32040 ;
            SmartGrid:attachsTo :Bus_32091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_32040-32092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32040 ;
            SmartGrid:attachsTo :Bus_32092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_32041-32042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32041 ;
            SmartGrid:attachsTo :Bus_32042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_32041-32050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32041 ;
            SmartGrid:attachsTo :Bus_32050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_32042-32043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32042 ;
            SmartGrid:attachsTo :Bus_32043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_32042-32044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32042 ;
            SmartGrid:attachsTo :Bus_32044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_32043-32094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32043 ;
            SmartGrid:attachsTo :Bus_32094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_32043-32097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32043 ;
            SmartGrid:attachsTo :Bus_32097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_32044-32045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32044 ;
            SmartGrid:attachsTo :Bus_32045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_32044-32095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32044 ;
            SmartGrid:attachsTo :Bus_32095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_32045-32046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32045 ;
            SmartGrid:attachsTo :Bus_32046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_32045-32055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32045 ;
            SmartGrid:attachsTo :Bus_32055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_32046-32047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32046 ;
            SmartGrid:attachsTo :Bus_32047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_32046-32048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32046 ;
            SmartGrid:attachsTo :Bus_32048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_32047-32096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32047 ;
            SmartGrid:attachsTo :Bus_32096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_32047-32100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32047 ;
            SmartGrid:attachsTo :Bus_32100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_32048-32049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32048 ;
            SmartGrid:attachsTo :Bus_32049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_32048-32051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32048 ;
            SmartGrid:attachsTo :Bus_32051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_32049-32098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32049 ;
            SmartGrid:attachsTo :Bus_32098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_32049-32102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32049 ;
            SmartGrid:attachsTo :Bus_32102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_32050-32052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32050 ;
            SmartGrid:attachsTo :Bus_32052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_32050-32101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32050 ;
            SmartGrid:attachsTo :Bus_32101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_32051-32053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32051 ;
            SmartGrid:attachsTo :Bus_32053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_32051-32054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32051 ;
            SmartGrid:attachsTo :Bus_32054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_32052-32103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32052 ;
            SmartGrid:attachsTo :Bus_32103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_32052-32104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32052 ;
            SmartGrid:attachsTo :Bus_32104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_32053-32105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32053 ;
            SmartGrid:attachsTo :Bus_32105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_32053-32108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32053 ;
            SmartGrid:attachsTo :Bus_32108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_32054-32107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32054 ;
            SmartGrid:attachsTo :Bus_32107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_32054-32110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32054 ;
            SmartGrid:attachsTo :Bus_32110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_32055-32106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32055 ;
            SmartGrid:attachsTo :Bus_32106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_32055-32109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_32055 ;
            SmartGrid:attachsTo :Bus_32109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Line_33001-33002 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33001 ;
            SmartGrid:attachsTo :Bus_33002 ;
            SmartGrid:x1 0.00155 ;
            SmartGrid:r1 0.00975 .

:Line_33002-33003 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33002 ;
            SmartGrid:attachsTo :Bus_33003 ;
            SmartGrid:x1 0.00052 ;
            SmartGrid:r1 0.00679 .

:Line_33002-33004 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33002 ;
            SmartGrid:attachsTo :Bus_33004 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.00563 .

:Line_33003-33056 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33003 ;
            SmartGrid:attachsTo :Bus_33056 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_33003-33058 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33003 ;
            SmartGrid:attachsTo :Bus_33058 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00776 .

:Line_33004-33005 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33004 ;
            SmartGrid:attachsTo :Bus_33005 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00659 .

:Line_33004-33006 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33004 ;
            SmartGrid:attachsTo :Bus_33006 ;
            SmartGrid:x1 0.00150 ;
            SmartGrid:r1 0.00944 .

:Line_33005-33057 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33005 ;
            SmartGrid:attachsTo :Bus_33057 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00708 .

:Line_33005-33061 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33005 ;
            SmartGrid:attachsTo :Bus_33061 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00741 .

:Line_33006-33007 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33006 ;
            SmartGrid:attachsTo :Bus_33007 ;
            SmartGrid:x1 0.00073 ;
            SmartGrid:r1 0.00950 .

:Line_33006-33008 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33006 ;
            SmartGrid:attachsTo :Bus_33008 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00597 .

:Line_33007-33059 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33007 ;
            SmartGrid:attachsTo :Bus_33059 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_33007-33060 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33007 ;
            SmartGrid:attachsTo :Bus_33060 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00464 .

:Line_33008-33009 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33008 ;
            SmartGrid:attachsTo :Bus_33009 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00392 .

:Line_33008-33012 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33008 ;
            SmartGrid:attachsTo :Bus_33012 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.00131 .

:Line_33009-33010 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33009 ;
            SmartGrid:attachsTo :Bus_33010 ;
            SmartGrid:x1 0.00028 ;
            SmartGrid:r1 0.00037 .

:Line_33009-33017 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33009 ;
            SmartGrid:attachsTo :Bus_33017 ;
            SmartGrid:x1 0.00206 ;
            SmartGrid:r1 0.00772 .

:Line_33010-33011 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33010 ;
            SmartGrid:attachsTo :Bus_33011 ;
            SmartGrid:x1 0.00109 ;
            SmartGrid:r1 0.00143 .

:Line_33010-33069 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33010 ;
            SmartGrid:attachsTo :Bus_33069 ;
            SmartGrid:x1 0.00126 ;
            SmartGrid:r1 0.01650 .

:Line_33011-33018 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33011 ;
            SmartGrid:attachsTo :Bus_33018 ;
            SmartGrid:x1 0.00098 ;
            SmartGrid:r1 0.01286 .

:Line_33011-33021 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33011 ;
            SmartGrid:attachsTo :Bus_33021 ;
            SmartGrid:x1 0.00202 ;
            SmartGrid:r1 0.01342 .

:Line_33012-33013 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33012 ;
            SmartGrid:attachsTo :Bus_33013 ;
            SmartGrid:x1 0.00083 ;
            SmartGrid:r1 0.00109 .

:Line_33012-33062 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33012 ;
            SmartGrid:attachsTo :Bus_33062 ;
            SmartGrid:x1 0.00163 ;
            SmartGrid:r1 0.02132 .

:Line_33013-33014 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33013 ;
            SmartGrid:attachsTo :Bus_33014 ;
            SmartGrid:x1 0.00110 ;
            SmartGrid:r1 0.01432 .

:Line_33013-33015 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33013 ;
            SmartGrid:attachsTo :Bus_33015 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00126 .

:Line_33014-33063 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33014 ;
            SmartGrid:attachsTo :Bus_33063 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00795 .

:Line_33014-33067 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33014 ;
            SmartGrid:attachsTo :Bus_33067 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00947 .

:Line_33015-33016 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33015 ;
            SmartGrid:attachsTo :Bus_33016 ;
            SmartGrid:x1 0.00170 ;
            SmartGrid:r1 0.01632 .

:Line_33015-33064 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33015 ;
            SmartGrid:attachsTo :Bus_33064 ;
            SmartGrid:x1 0.00162 ;
            SmartGrid:r1 0.02123 .

:Line_33016-33065 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33016 ;
            SmartGrid:attachsTo :Bus_33065 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_33016-33066 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33016 ;
            SmartGrid:attachsTo :Bus_33066 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00610 .

:Line_33017-33019 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33017 ;
            SmartGrid:attachsTo :Bus_33019 ;
            SmartGrid:x1 0.00030 ;
            SmartGrid:r1 0.00112 .

:Line_33017-33076 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33017 ;
            SmartGrid:attachsTo :Bus_33076 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.01670 .

:Line_33018-33068 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33018 ;
            SmartGrid:attachsTo :Bus_33068 ;
            SmartGrid:x1 0.00061 ;
            SmartGrid:r1 0.00792 .

:Line_33018-33070 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33018 ;
            SmartGrid:attachsTo :Bus_33070 ;
            SmartGrid:x1 0.00042 ;
            SmartGrid:r1 0.00552 .

:Line_33019-33020 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33019 ;
            SmartGrid:attachsTo :Bus_33020 ;
            SmartGrid:x1 0.00036 ;
            SmartGrid:r1 0.00137 .

:Line_33019-33074 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33019 ;
            SmartGrid:attachsTo :Bus_33074 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01721 .

:Line_33020-33022 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33020 ;
            SmartGrid:attachsTo :Bus_33022 ;
            SmartGrid:x1 0.00062 ;
            SmartGrid:r1 0.00386 .

:Line_33020-33026 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33020 ;
            SmartGrid:attachsTo :Bus_33026 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00200 .

:Line_33021-33071 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33021 ;
            SmartGrid:attachsTo :Bus_33071 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00818 .

:Line_33021-33072 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33021 ;
            SmartGrid:attachsTo :Bus_33072 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00382 .

:Line_33022-33023 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33022 ;
            SmartGrid:attachsTo :Bus_33023 ;
            SmartGrid:x1 0.00080 ;
            SmartGrid:r1 0.00501 .

:Line_33022-33025 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33022 ;
            SmartGrid:attachsTo :Bus_33025 ;
            SmartGrid:x1 0.00068 ;
            SmartGrid:r1 0.00885 .

:Line_33023-33024 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33023 ;
            SmartGrid:attachsTo :Bus_33024 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00313 .

:Line_33023-33073 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33023 ;
            SmartGrid:attachsTo :Bus_33073 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_33024-33028 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33024 ;
            SmartGrid:attachsTo :Bus_33028 ;
            SmartGrid:x1 0.00282 ;
            SmartGrid:r1 0.01766 .

:Line_33024-33078 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33024 ;
            SmartGrid:attachsTo :Bus_33078 ;
            SmartGrid:x1 0.00139 ;
            SmartGrid:r1 0.01815 .

:Line_33025-33075 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33025 ;
            SmartGrid:attachsTo :Bus_33075 ;
            SmartGrid:x1 0.00046 ;
            SmartGrid:r1 0.00598 .

:Line_33025-33077 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33025 ;
            SmartGrid:attachsTo :Bus_33077 ;
            SmartGrid:x1 0.00075 ;
            SmartGrid:r1 0.00980 .

:Line_33026-33027 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33026 ;
            SmartGrid:attachsTo :Bus_33027 ;
            SmartGrid:x1 0.00054 ;
            SmartGrid:r1 0.00202 .

:Line_33026-33079 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33026 ;
            SmartGrid:attachsTo :Bus_33079 ;
            SmartGrid:x1 0.00187 ;
            SmartGrid:r1 0.02442 .

:Line_33027-33031 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33027 ;
            SmartGrid:attachsTo :Bus_33031 ;
            SmartGrid:x1 0.00192 ;
            SmartGrid:r1 0.00721 .

:Line_33027-33033 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33027 ;
            SmartGrid:attachsTo :Bus_33033 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01228 .

:Line_33028-33029 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33028 ;
            SmartGrid:attachsTo :Bus_33029 ;
            SmartGrid:x1 0.00102 ;
            SmartGrid:r1 0.00637 .

:Line_33028-33089 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33028 ;
            SmartGrid:attachsTo :Bus_33089 ;
            SmartGrid:x1 0.00145 ;
            SmartGrid:r1 0.01901 .

:Line_33029-33030 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33029 ;
            SmartGrid:attachsTo :Bus_33030 ;
            SmartGrid:x1 0.00090 ;
            SmartGrid:r1 0.01182 .

:Line_33029-33032 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33029 ;
            SmartGrid:attachsTo :Bus_33032 ;
            SmartGrid:x1 0.00120 ;
            SmartGrid:r1 0.00753 .

:Line_33030-33080 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33030 ;
            SmartGrid:attachsTo :Bus_33080 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00768 .

:Line_33030-33085 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33030 ;
            SmartGrid:attachsTo :Bus_33085 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00638 .

:Line_33031-33036 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33031 ;
            SmartGrid:attachsTo :Bus_33036 ;
            SmartGrid:x1 0.00021 ;
            SmartGrid:r1 0.00080 .

:Line_33031-33081 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33031 ;
            SmartGrid:attachsTo :Bus_33081 ;
            SmartGrid:x1 0.00092 ;
            SmartGrid:r1 0.01204 .

:Line_33032-33034 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33032 ;
            SmartGrid:attachsTo :Bus_33034 ;
            SmartGrid:x1 0.00094 ;
            SmartGrid:r1 0.01226 .

:Line_33032-33035 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33032 ;
            SmartGrid:attachsTo :Bus_33035 ;
            SmartGrid:x1 0.00097 ;
            SmartGrid:r1 0.00607 .

:Line_33033-33082 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33033 ;
            SmartGrid:attachsTo :Bus_33082 ;
            SmartGrid:x1 0.00049 ;
            SmartGrid:r1 0.00642 .

:Line_33033-33083 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33033 ;
            SmartGrid:attachsTo :Bus_33083 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01127 .

:Line_33034-33084 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33034 ;
            SmartGrid:attachsTo :Bus_33084 ;
            SmartGrid:x1 0.00059 ;
            SmartGrid:r1 0.00765 .

:Line_33034-33086 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33034 ;
            SmartGrid:attachsTo :Bus_33086 ;
            SmartGrid:x1 0.00056 ;
            SmartGrid:r1 0.00733 .

:Line_33035-33037 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33035 ;
            SmartGrid:attachsTo :Bus_33037 ;
            SmartGrid:x1 0.00055 ;
            SmartGrid:r1 0.00342 .

:Line_33035-33040 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33035 ;
            SmartGrid:attachsTo :Bus_33040 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01577 .

:Line_33036-33038 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33036 ;
            SmartGrid:attachsTo :Bus_33038 ;
            SmartGrid:x1 0.00035 ;
            SmartGrid:r1 0.00131 .

:Line_33036-33099 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33036 ;
            SmartGrid:attachsTo :Bus_33099 ;
            SmartGrid:x1 0.00138 ;
            SmartGrid:r1 0.01807 .

:Line_33037-33088 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33037 ;
            SmartGrid:attachsTo :Bus_33088 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01687 .

:Line_33037-33090 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33037 ;
            SmartGrid:attachsTo :Bus_33090 ;
            SmartGrid:x1 0.00213 ;
            SmartGrid:r1 0.02498 .

:Line_33038-33039 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33038 ;
            SmartGrid:attachsTo :Bus_33039 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00249 .

:Line_33038-33087 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33038 ;
            SmartGrid:attachsTo :Bus_33087 ;
            SmartGrid:x1 0.00123 ;
            SmartGrid:r1 0.01610 .

:Line_33039-33041 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33039 ;
            SmartGrid:attachsTo :Bus_33041 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00074 .

:Line_33039-33093 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33039 ;
            SmartGrid:attachsTo :Bus_33093 ;
            SmartGrid:x1 0.00121 ;
            SmartGrid:r1 0.01583 .

:Line_33040-33091 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33040 ;
            SmartGrid:attachsTo :Bus_33091 ;
            SmartGrid:x1 0.00047 ;
            SmartGrid:r1 0.00615 .

:Line_33040-33092 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33040 ;
            SmartGrid:attachsTo :Bus_33092 ;
            SmartGrid:x1 0.00053 ;
            SmartGrid:r1 0.00693 .

:Line_33041-33042 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33041 ;
            SmartGrid:attachsTo :Bus_33042 ;
            SmartGrid:x1 0.00070 ;
            SmartGrid:r1 0.00264 .

:Line_33041-33050 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33041 ;
            SmartGrid:attachsTo :Bus_33050 ;
            SmartGrid:x1 0.00134 ;
            SmartGrid:r1 0.01747 .

:Line_33042-33043 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33042 ;
            SmartGrid:attachsTo :Bus_33043 ;
            SmartGrid:x1 0.00072 ;
            SmartGrid:r1 0.00937 .

:Line_33042-33044 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33042 ;
            SmartGrid:attachsTo :Bus_33044 ;
            SmartGrid:x1 0.00077 ;
            SmartGrid:r1 0.00288 .

:Line_33043-33094 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33043 ;
            SmartGrid:attachsTo :Bus_33094 ;
            SmartGrid:x1 0.00057 ;
            SmartGrid:r1 0.00743 .

:Line_33043-33097 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33043 ;
            SmartGrid:attachsTo :Bus_33097 ;
            SmartGrid:x1 0.00065 ;
            SmartGrid:r1 0.00846 .

:Line_33044-33045 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33044 ;
            SmartGrid:attachsTo :Bus_33045 ;
            SmartGrid:x1 0.00081 ;
            SmartGrid:r1 0.00469 .

:Line_33044-33095 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33044 ;
            SmartGrid:attachsTo :Bus_33095 ;
            SmartGrid:x1 0.00132 ;
            SmartGrid:r1 0.01722 .

:Line_33045-33046 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33045 ;
            SmartGrid:attachsTo :Bus_33046 ;
            SmartGrid:x1 0.00114 ;
            SmartGrid:r1 0.00715 .

:Line_33045-33055 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33045 ;
            SmartGrid:attachsTo :Bus_33055 ;
            SmartGrid:x1 0.00112 ;
            SmartGrid:r1 0.01466 .

:Line_33046-33047 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33046 ;
            SmartGrid:attachsTo :Bus_33047 ;
            SmartGrid:x1 0.00099 ;
            SmartGrid:r1 0.01295 .

:Line_33046-33048 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33046 ;
            SmartGrid:attachsTo :Bus_33048 ;
            SmartGrid:x1 0.00128 ;
            SmartGrid:r1 0.00798 .

:Line_33047-33096 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33047 ;
            SmartGrid:attachsTo :Bus_33096 ;
            SmartGrid:x1 0.00060 ;
            SmartGrid:r1 0.00779 .

:Line_33047-33100 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33047 ;
            SmartGrid:attachsTo :Bus_33100 ;
            SmartGrid:x1 0.00051 ;
            SmartGrid:r1 0.00662 .

:Line_33048-33049 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33048 ;
            SmartGrid:attachsTo :Bus_33049 ;
            SmartGrid:x1 0.00096 ;
            SmartGrid:r1 0.01250 .

:Line_33048-33051 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33048 ;
            SmartGrid:attachsTo :Bus_33051 ;
            SmartGrid:x1 0.00146 ;
            SmartGrid:r1 0.00913 .

:Line_33049-33098 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33049 ;
            SmartGrid:attachsTo :Bus_33098 ;
            SmartGrid:x1 0.00063 ;
            SmartGrid:r1 0.00820 .

:Line_33049-33102 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33049 ;
            SmartGrid:attachsTo :Bus_33102 ;
            SmartGrid:x1 0.00050 ;
            SmartGrid:r1 0.00651 .

:Line_33050-33052 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33050 ;
            SmartGrid:attachsTo :Bus_33052 ;
            SmartGrid:x1 0.00020 ;
            SmartGrid:r1 0.00264 .

:Line_33050-33101 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33050 ;
            SmartGrid:attachsTo :Bus_33101 ;
            SmartGrid:x1 0.00086 ;
            SmartGrid:r1 0.01124 .

:Line_33051-33053 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33051 ;
            SmartGrid:attachsTo :Bus_33053 ;
            SmartGrid:x1 0.00205 ;
            SmartGrid:r1 0.01979 .

:Line_33051-33054 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33051 ;
            SmartGrid:attachsTo :Bus_33054 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.01239 .

:Line_33052-33103 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33052 ;
            SmartGrid:attachsTo :Bus_33103 ;
            SmartGrid:x1 0.00025 ;
            SmartGrid:r1 0.00324 .

:Line_33052-33104 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33052 ;
            SmartGrid:attachsTo :Bus_33104 ;
            SmartGrid:x1 0.00066 ;
            SmartGrid:r1 0.00864 .

:Line_33053-33105 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33053 ;
            SmartGrid:attachsTo :Bus_33105 ;
            SmartGrid:x1 0.00064 ;
            SmartGrid:r1 0.00944 .

:Line_33053-33108 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33053 ;
            SmartGrid:attachsTo :Bus_33108 ;
            SmartGrid:x1 0.00079 ;
            SmartGrid:r1 0.01174 .

:Line_33054-33107 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33054 ;
            SmartGrid:attachsTo :Bus_33107 ;
            SmartGrid:x1 0.00095 ;
            SmartGrid:r1 0.00897 .

:Line_33054-33110 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33054 ;
            SmartGrid:attachsTo :Bus_33110 ;
            SmartGrid:x1 0.00071 ;
            SmartGrid:r1 0.00931 .

:Line_33055-33106 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33055 ;
            SmartGrid:attachsTo :Bus_33106 ;
            SmartGrid:x1 0.00029 ;
            SmartGrid:r1 0.00375 .

:Line_33055-33109 rdf:type owl:NamedIndividual ,
                    SmartGrid:Line ;
            SmartGrid:primaryAttachsTo :Bus_33055 ;
            SmartGrid:attachsTo :Bus_33109 ;
            SmartGrid:x1 0.00085 ;
            SmartGrid:r1 0.01115 .

:Transformer_TR2 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_2 ;
                    SmartGrid:atachsTo :Bus_2001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR3 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_3 ;
                    SmartGrid:atachsTo :Bus_3001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR4 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_4 ;
                    SmartGrid:atachsTo :Bus_4001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR5 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_5 ;
                    SmartGrid:atachsTo :Bus_5001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR6 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_6 ;
                    SmartGrid:atachsTo :Bus_6001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR7 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_7 ;
                    SmartGrid:atachsTo :Bus_7001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR8 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_8 ;
                    SmartGrid:atachsTo :Bus_8001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR9 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_9 ;
                    SmartGrid:atachsTo :Bus_9001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR10 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_10 ;
                    SmartGrid:atachsTo :Bus_10001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR11 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_11 ;
                    SmartGrid:atachsTo :Bus_11001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR12 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_12 ;
                    SmartGrid:atachsTo :Bus_12001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR13 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_13 ;
                    SmartGrid:atachsTo :Bus_13001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR14 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_14 ;
                    SmartGrid:atachsTo :Bus_14001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR15 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_15 ;
                    SmartGrid:atachsTo :Bus_15001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR16 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_16 ;
                    SmartGrid:atachsTo :Bus_16001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR17 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_17 ;
                    SmartGrid:atachsTo :Bus_17001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR18 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_18 ;
                    SmartGrid:atachsTo :Bus_18001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR19 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_19 ;
                    SmartGrid:atachsTo :Bus_19001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR20 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_20 ;
                    SmartGrid:atachsTo :Bus_20001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR21 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_21 ;
                    SmartGrid:atachsTo :Bus_21001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR22 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_22 ;
                    SmartGrid:atachsTo :Bus_22001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR23 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_23 ;
                    SmartGrid:atachsTo :Bus_23001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR24 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_24 ;
                    SmartGrid:atachsTo :Bus_24001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR25 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_25 ;
                    SmartGrid:atachsTo :Bus_25001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR26 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_26 ;
                    SmartGrid:atachsTo :Bus_26001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR27 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_27 ;
                    SmartGrid:atachsTo :Bus_27001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR28 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_28 ;
                    SmartGrid:atachsTo :Bus_28001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR29 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_29 ;
                    SmartGrid:atachsTo :Bus_29001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR30 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_30 ;
                    SmartGrid:atachsTo :Bus_30001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR31 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_31 ;
                    SmartGrid:atachsTo :Bus_31001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR32 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_32 ;
                    SmartGrid:atachsTo :Bus_32001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Transformer_TR33 rdf:type owl:NamedIndividual ,
                             SmartGrid:Transformer ;
                    SmartGrid:primaryAttachsTo :Bus_33 ;
                    SmartGrid:atachsTo :Bus_33001 ;
                    SmartGrid:connection_primary "Delta" ;
                    SmartGrid:connection_secondary "Wye" ;
                    SmartGrid:kV_primary 12.66 ;
                    SmartGrid:kV_secondary 0.416 ;
                    SmartGrid:Kva 800 ;
                    SmartGrid:XHL 4 ;
                    SmartGrid:sub "y" .

:Load_2056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_2110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_2110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_3110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_3110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_4110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_4110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_5110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_5110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_6110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_6110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7084 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7084 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7085 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7085 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7086 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7086 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7087 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7087 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7088 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7088 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7089 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7089 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7090 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7090 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7091 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7091 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7092 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7092 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7093 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7093 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7094 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7094 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7095 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7095 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7096 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7096 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7097 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7097 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7098 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7098 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7099 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7099 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7100 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7100 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7101 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7101 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7102 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7102 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7103 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7103 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7104 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7104 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7105 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7105 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7106 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7106 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7107 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7107 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7108 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7108 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7109 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7109 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_7110 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_7110 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8056 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8056 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8057 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8057 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8058 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8058 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8059 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8059 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8060 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8060 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8061 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8061 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8062 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8062 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8063 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8063 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8064 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8064 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8065 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8065 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8066 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8066 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8067 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8067 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8068 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8068 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8069 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8069 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8070 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8070 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8071 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8071 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8072 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8072 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8073 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8073 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8074 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8074 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8075 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8075 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8076 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8076 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8077 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8077 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8078 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8078 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8079 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8079 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8080 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "1" ;
             SmartGrid:nodes_primary "1" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8080 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8081 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "2" ;
             SmartGrid:nodes_primary "2" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8081 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8082 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8082 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

:Load_8083 rdf:type owl:NamedIndividual ,
                      SmartGrid:Load ;
             SmartGrid:nodes_secondary "3" ;
             SmartGrid:nodes_primary "3" ;
             SmartGrid:num_phases 1 ;
             SmartGrid:primaryAttachsTo :Bus_8083 ;
             SmartGrid:kW 0 ;
             SmartGrid:kvar 0 ;
             SmartGrid:kV_primary 0.240 ;
             SmartGrid:vminpu 0.9 ;
             SmartGrid:vmaxpu 1.1 .

